<!doctype html>
<html lang="th"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><meta name="theme-color" content="#1B5CA8">
<title>Electrical Calculator</title>

<link rel="stylesheet" href="fonts/fonts.css">
<script src="vendor/xlsx.full.min.js"></script>
<script src="vendor/html2canvas.min.js"></script>
<script src="vendor/jspdf.umd.min.js"></script>
<style>
/* Layout concept: a calculation workbench. Inputs on the left, a calculation sheet (with table references) on the right.
   Palette: cool slate neutrals with a copper accent, since copper is the conductor. */
:root{
  --bg:#F1F4F7; --surface:#FFFFFF; --surface2:#E9EEF3; --ink:#15212B; --muted:#56667A; --line:#D2DAE3;
  --accent:#1B5CA8; --accent-ink:#FFFFFF; --accent-soft:#E1ECF8;
  --ok:#17744A; --ok-soft:#DCF1E5; --bad:#B3261E; --bad-soft:#F9E2E0; --warn:#8A5F00; --warn-soft:#F7EDCB; --info:#2D5A87; --info-soft:#E1ECF6;
  --sans:'IBM Plex Sans Thai','Noto Sans Thai','Sarabun',system-ui,-apple-system,'Segoe UI',sans-serif;
  --mono:'IBM Plex Mono',ui-monospace,'SF Mono',Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){
  --bg:#0E151B; --surface:#161F27; --surface2:#1F2A34; --ink:#E7EDF2; --muted:#9AA9B7; --line:#2C3A47;
  --accent:#7DB2EE; --accent-ink:#06182C; --accent-soft:#17283C;
  --ok:#52C68D; --ok-soft:#173226; --bad:#F4786F; --bad-soft:#3B1F1D; --warn:#E6BB4F; --warn-soft:#362C12; --info:#79AEE0; --info-soft:#18283A; color-scheme:dark;}}
:root[data-theme="dark"]{
  --bg:#0E151B; --surface:#161F27; --surface2:#1F2A34; --ink:#E7EDF2; --muted:#9AA9B7; --line:#2C3A47;
  --accent:#7DB2EE; --accent-ink:#06182C; --accent-soft:#17283C;
  --ok:#52C68D; --ok-soft:#173226; --bad:#F4786F; --bad-soft:#3B1F1D; --warn:#E6BB4F; --warn-soft:#362C12; --info:#79AEE0; --info-soft:#18283A; color-scheme:dark;}
*{box-sizing:border-box}
[hidden]{display:none!important}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-size:15px;line-height:1.55;margin:0;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:0 40px}
.wrap{max-width:1240px;margin:0 auto}
header.top{display:flex;align-items:center;gap:14px;padding:22px 0 14px;flex-wrap:wrap}
.logo{width:44px;height:44px;flex:none}
.logo .bg{fill:var(--accent)} .logo .c{fill:var(--accent-ink)}
header.top h1{font-size:22px;line-height:1.25;margin:0;font-weight:600;text-wrap:balance}
header.top p{margin:2px 0 0;color:var(--muted);font-size:13px}
nav#nav{display:flex;gap:2px;overflow-x:auto;border-bottom:1px solid var(--line);margin-bottom:18px;scrollbar-width:thin}
nav#nav a{padding:10px 14px;white-space:nowrap;color:var(--muted);text-decoration:none;font-weight:500;border-bottom:3px solid transparent;margin-bottom:-1px}
nav#nav a:hover{color:var(--ink)}
nav#nav a[aria-selected="true"]{color:var(--accent);border-bottom-color:var(--accent)}
a:focus-visible,button:focus-visible,input:focus-visible,select:focus-visible,summary:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
.work{display:grid;grid-template-columns:minmax(0,1fr);gap:18px;align-items:start}
@media(min-width:960px){.work{grid-template-columns:minmax(330px,410px) minmax(0,1fr)}}
.panel{background:var(--surface);border:1px solid var(--line);border-radius:10px;padding:18px;min-width:0}
.panel h2{font-size:16px;margin:0 0 12px;font-weight:600}
h3{font-size:14px;margin:18px 0 8px;font-weight:600}
.fgrid{display:grid;grid-template-columns:1fr 1fr;gap:12px}
.fld{display:flex;flex-direction:column;gap:4px;font-size:13px;color:var(--muted);min-width:0}
.fld.span{grid-column:1/-1}
.fld>span.lbl{font-weight:500}
input[type=text],input[type=number],select{font:inherit;font-size:14px;color:var(--ink);background:var(--surface);border:1px solid var(--line);border-radius:6px;padding:7px 9px;min-height:38px;width:100%;min-width:0}
select{padding-right:4px}
input[type=number]{font-family:var(--mono)}
.hint{font-size:12px;color:var(--muted)}
.chk{display:flex;align-items:flex-start;gap:8px;font-size:13px;color:var(--ink)}
.chk input{margin-top:4px;accent-color:var(--accent)}
.sub{grid-column:1/-1;border:1px solid var(--line);border-radius:8px;padding:12px;background:var(--surface2);display:grid;grid-template-columns:1fr 1fr;gap:12px}
.btn{font:inherit;font-size:14px;font-weight:500;border-radius:6px;padding:8px 14px;min-height:38px;cursor:pointer;border:1px solid var(--accent);background:var(--accent);color:var(--accent-ink)}
.btn:disabled{opacity:.45;cursor:not-allowed}
.btn.ghost{background:transparent;color:var(--accent);margin-top:10px}
.btn.small{min-height:30px;padding:3px 10px;font-size:12px}
.row-in{display:flex;gap:8px;align-items:flex-end}
.row-in .fld{flex:1}
.result{display:flex;flex-direction:column;gap:2px}
.verdict{padding-bottom:12px;border-bottom:1px solid var(--line);margin-bottom:14px}
.vmain{display:flex;align-items:baseline;gap:10px;flex-wrap:wrap}
.vnum{font-family:var(--mono);font-size:46px;line-height:1.1;font-weight:500;color:var(--accent)}
.vnum.bad{color:var(--bad)}
.vunit{font-size:16px;color:var(--muted)}
.vsub{color:var(--muted);font-size:14px;margin-top:2px}
.pills{display:flex;gap:8px;flex-wrap:wrap;margin-top:10px}
.pill{display:inline-block;font-size:12px;font-weight:600;padding:2px 9px;border-radius:99px;line-height:1.6}
.pill.ok{background:var(--ok-soft);color:var(--ok)} .pill.bad{background:var(--bad-soft);color:var(--bad)} .pill.warn{background:var(--warn-soft);color:var(--warn)} .pill.mute{background:var(--surface2);color:var(--muted)}
.kvs{display:grid;grid-template-columns:repeat(auto-fit,minmax(160px,1fr));gap:10px;margin:6px 0 4px}
.kv{background:var(--surface2);border-radius:8px;padding:9px 12px;display:flex;flex-direction:column;gap:2px;min-width:0}
.kv span{font-size:12px;color:var(--muted)} .kv b{font-family:var(--mono);font-size:15px;font-weight:500;overflow-wrap:anywhere}
.steps{list-style:none;padding:0;margin:0;display:flex;flex-direction:column;gap:12px}
.steps li{display:flex;gap:12px}
.stepn{flex:none;width:24px;height:24px;border-radius:50%;background:var(--accent-soft);color:var(--accent);font-family:var(--mono);font-size:12px;font-weight:500;display:flex;align-items:center;justify-content:center;margin-top:1px}
.steph{font-weight:600;font-size:14px}
.stepb{font-size:13.5px;color:var(--ink);overflow-wrap:anywhere}
.stepb b{font-family:var(--mono);font-weight:500}
.ref{font-family:var(--mono);font-size:12px;background:var(--surface2);border-radius:4px;padding:1px 6px;color:var(--muted)}
.alert{border-radius:8px;padding:10px 12px;font-size:13.5px;margin-top:12px}
.alert.bad{background:var(--bad-soft);color:var(--bad)} .alert.warn{background:var(--warn-soft);color:var(--warn)} .alert.info{background:var(--info-soft);color:var(--info)}
.mini{font-size:12.5px;color:var(--muted);margin:8px 0 0}
.tscroll{overflow-x:auto;max-width:100%;border:1px solid var(--line);border-radius:8px}
table.grid{border-collapse:collapse;width:100%;font-size:13px}
table.grid th{background:var(--surface2);text-align:left;font-weight:600;padding:7px 8px;border-bottom:1px solid var(--line);white-space:normal;vertical-align:bottom;font-size:12px;color:var(--muted)}
table.grid td{padding:5px 6px;border-bottom:1px solid var(--line);vertical-align:middle}
table.grid tr:last-child td{border-bottom:0}
table.grid td.n,table.grid th:has(+th.n){font-family:var(--mono);text-align:right;font-variant-numeric:tabular-nums;white-space:nowrap}
table.grid td select,table.grid td input{min-height:32px;padding:3px 6px;font-size:13px}
table.grid td select{min-width:96px}
table.grid td select[data-k=kind]{min-width:200px}
table.grid td select[data-k=g]{min-width:170px}
table.grid td input.n{text-align:right;min-width:64px}
table.grid.compact td{padding:6px 8px}
table.grid tr.hit td{background:var(--accent-soft)}
table.refgrid td.n{min-width:56px}
table.refgrid th{min-width:64px}
.cellin{min-width:120px}
button.x{border:0;background:transparent;color:var(--muted);font-size:20px;line-height:1;cursor:pointer;padding:2px 8px;border-radius:6px}
button.x:hover{color:var(--bad)}
td.empty{text-align:center;color:var(--muted);padding:26px}
.toolbar{display:flex;gap:10px;flex-wrap:wrap;align-items:flex-end;margin-bottom:14px}
.toolbar .fld{min-width:130px;flex:0 1 180px}
.card2{border:1px solid var(--line);border-radius:10px;padding:14px 16px;margin-bottom:12px}
.card2 h3{margin:0 0 6px}
.card2 .vnum{font-size:34px}
.reft{font-size:15px;margin:0 0 4px}
footer.src{margin-top:28px;padding-top:14px;border-top:1px solid var(--line);font-size:12.5px;color:var(--muted);max-width:90ch}
.sr-ta{position:fixed;left:0;top:0;width:1px;height:1px;opacity:0}
.fgrid4{display:grid;grid-template-columns:repeat(auto-fit,minmax(190px,1fr));gap:12px}
.bals{display:flex;flex-direction:column;gap:6px;max-width:520px}
.bal{display:grid;grid-template-columns:40px 1fr 80px;gap:10px;align-items:center;font-size:13px}
.bal b{font-family:var(--mono);font-weight:500;text-align:right}
.barw{background:var(--surface2);border-radius:4px;height:12px}.bar{background:var(--accent);height:12px;border-radius:4px}
td.bad{color:var(--bad);font-weight:600}

.appicon{width:52px;height:52px;flex:none;border-radius:12px}
textarea{font:inherit;font-size:14px;color:var(--ink);background:var(--surface);border:1px solid var(--line);border-radius:6px;padding:7px 9px;width:100%;resize:vertical}
input[type=date]{font:inherit;font-size:14px;color:var(--ink);background:var(--surface);border:1px solid var(--line);border-radius:6px;padding:7px 9px;min-height:38px;width:100%}
.tb{padding:12px 14px;margin-bottom:16px;display:flex;flex-direction:column;gap:10px}
.barrow{display:flex;gap:8px;flex-wrap:wrap;align-items:flex-end}
.barrow .fld.grow{flex:1 1 220px;min-width:180px}
.tb .btn{margin:0;white-space:nowrap}
.navsel{font-size:16px;font-weight:600;min-height:44px}
.toast{border-radius:8px;padding:8px 12px;font-size:13.5px;background:var(--info-soft);color:var(--info)}
.toast.bad{background:var(--bad-soft);color:var(--bad)} .toast.warn{background:var(--warn-soft);color:var(--warn)} .toast.ok{background:var(--ok-soft);color:var(--ok)}
.homehero{display:flex;gap:22px;align-items:center;flex-wrap:wrap;margin-bottom:16px}
.homehero img{width:190px;height:190px;border-radius:26px;flex:none;box-shadow:0 6px 22px rgba(27,92,168,.25)}
.homemain{flex:1 1 320px;min-width:0}
h2.h1{font-size:26px;margin:0}
.homeproj{display:grid;grid-template-columns:repeat(auto-fit,minmax(170px,1fr));gap:10px}
.tiles{display:grid;grid-template-columns:repeat(auto-fill,minmax(230px,1fr));gap:12px}
.tile{font:inherit;text-align:left;background:var(--surface);border:1px solid var(--line);border-radius:10px;padding:14px 16px;cursor:pointer;color:var(--ink);display:flex;flex-direction:column;gap:4px}
.tile:hover{border-color:var(--accent)}
.tile b{font-size:15px;color:var(--accent)} .tile span{font-size:12.5px;color:var(--muted)}
.logobox{display:flex;gap:16px;align-items:center;flex-wrap:wrap}
.logoprev{width:170px;height:96px;border:1px dashed var(--line);border-radius:8px;display:flex;align-items:center;justify-content:center;background:#fff;color:#56667A;font-size:12.5px;overflow:hidden}
.logoprev img{max-width:100%;max-height:100%;object-fit:contain}
.rpopts{display:flex;flex-direction:column;gap:6px}
.exp{display:flex;flex-direction:column;gap:10px;align-items:stretch}
.exp .btn{margin:0}
.exp .row-in .btn{flex:none;margin:0}
.cardwrap{border:1px solid var(--line);border-radius:8px;overflow:hidden}
table.cards,table.cards tbody{display:block;width:100%}
table.cards thead{display:none}
table.cards tr{display:grid;grid-template-columns:repeat(auto-fill,minmax(125px,1fr));gap:8px 12px;padding:12px 40px 12px 12px;border-bottom:1px solid var(--line);position:relative;align-items:end}
table.cards tr:last-child{border-bottom:0}
table.cards td{display:block;padding:0;border:0;min-width:0}
table.cards td[data-l]::before{content:attr(data-l);display:block;font-size:11px;color:var(--muted);margin-bottom:2px;font-weight:500}
table.cards td:first-child{grid-column:span 2}
table.cards td.n{text-align:left;white-space:normal}
table.cards td:last-child:not([data-l]){position:absolute;top:6px;right:6px}
table.cards td select,table.cards td select[data-k=kind],table.cards td select[data-k=g]{min-width:0;width:100%}
table.cards td input,table.cards td input.n,table.cards .cellin{min-width:0;width:100%}
table.cards td.empty{grid-column:1/-1;text-align:center}
.rp-off{position:fixed;left:-20000px;top:0;width:1123px;pointer-events:none}
.rp-wrap{margin:0 auto 14px;overflow:hidden;border:1px solid var(--line);box-shadow:0 2px 10px rgba(0,0,0,.08);background:#fff}
.rp-page{width:1123px;height:794px;background:#fff;color:#14202B;font-family:var(--sans);font-size:12px;line-height:1.4;position:relative;overflow:hidden;display:flex;flex-direction:column;box-sizing:border-box;padding:26px 40px 18px;transform-origin:top left}
.rp-head{display:flex;align-items:center;gap:16px;border-bottom:3px solid #34505F;padding-bottom:10px;margin-bottom:14px;flex:none}
.rp-logo{height:56px;max-width:170px;object-fit:contain}
.rp-co{flex:1;min-width:0} .rp-co b{display:block;font-size:17px;font-weight:600} .rp-co span{color:#56667A;font-size:12px}
.rp-ttl{text-align:right} .rp-ttl b{display:block;font-size:15px;color:#34505F;font-weight:600} .rp-ttl span{font-size:12px;color:#56667A}
.rp-body{flex:1;min-height:0;overflow:hidden}
.rp-foot{display:flex;justify-content:space-between;gap:12px;border-top:1px solid #D0D5DA;padding-top:6px;font-size:10.5px;color:#56667A;margin-top:8px;flex:none}
.rp-page h2{font-size:17px;margin:0 0 8px;color:#14202B;font-weight:600}
.rp-page h3{font-size:13px;margin:12px 0 6px;color:#14202B}
.rp-kv{display:grid;grid-template-columns:repeat(4,1fr);gap:8px;margin-bottom:10px}
.rp-kv div{background:#EEF0F2;border-radius:6px;padding:6px 10px;min-width:0} .rp-kv span{display:block;font-size:10.5px;color:#56667A} .rp-kv b{font-size:12.5px;font-weight:600;overflow-wrap:anywhere}
table.rp-t{border-collapse:collapse;width:100%;font-size:10.5px}
.rp-t th{background:#E1E6EA;border:1px solid #BCC4CB;padding:4px 5px;text-align:center;font-weight:600;vertical-align:middle}
.rp-t td{border:1px solid #D0D5DA;padding:3px 5px;vertical-align:top}
.rp-t td.n{text-align:right;white-space:nowrap} .rp-t td.bad{color:#B3261E;font-weight:600}
.rp-cover h1{font-size:34px;margin:18px 0 2px;color:#34505F;font-weight:600} .rp-cover .en{color:#56667A;font-size:14px;margin-bottom:18px}
table.rp-info{border-collapse:collapse;width:100%;max-width:760px;font-size:13px} .rp-info td{padding:5px 10px;border-bottom:1px solid #DDE4EC;vertical-align:top} .rp-info td:first-child{width:190px;color:#56667A}
.rp-toc{margin:14px 0 0;padding:0;list-style:none;font-size:13px;max-width:520px} .rp-toc li{display:flex;justify-content:space-between;border-bottom:1px dotted #BCC4CB;padding:3px 0}
.rp-sign{display:flex;gap:60px;position:absolute;right:40px;bottom:64px}
.rp-sign div{width:220px;text-align:center;font-size:12px} .rp-sign i{display:block;border-bottom:1px solid #14202B;height:34px;margin-bottom:4px}
.rp-notes{font-size:12.5px;line-height:1.6} .rp-notes li{margin-bottom:5px}
@media(max-width:560px){.homehero img{width:130px;height:130px}h2.h1{font-size:22px}}

body{padding-bottom:calc(40px + env(safe-area-inset-bottom,0px));-webkit-tap-highlight-color:transparent}
.appbar{position:sticky;top:0;z-index:40;display:flex;align-items:center;gap:10px;margin:0 -16px 14px;padding:calc(8px + env(safe-area-inset-top,0px)) 16px 8px;background:var(--surface);border-bottom:1px solid var(--line);box-shadow:0 2px 8px rgba(20,40,70,.07)}
.appbar .appicon{width:40px;height:40px;border-radius:10px}
.apptitle{display:flex;flex-direction:column;line-height:1.2;min-width:0}
.apptitle b{font-size:16px;font-weight:600;white-space:nowrap} .apptitle span{font-size:11.5px;color:var(--muted);white-space:nowrap}
.appbar .navsel{flex:1 1 200px;min-width:0;font-size:15px;font-weight:600;min-height:44px;border-color:var(--accent);color:var(--accent);background:var(--accent-soft)}
.ib{font:inherit;background:var(--surface2);border:1px solid var(--line);color:var(--ink);border-radius:10px;min-width:44px;height:44px;font-size:20px;line-height:1;display:flex;flex-direction:column;align-items:center;justify-content:center;cursor:pointer;padding:0 8px}
.ib small{font-size:9.5px;color:var(--muted);line-height:1.1;margin-top:1px}
.ib:disabled{opacity:.35;cursor:not-allowed}
.ib:not(:disabled):active{background:var(--accent-soft);border-color:var(--accent)}
.wrap{max-width:1240px;margin:0 auto}
.toast{position:fixed;left:50%;transform:translateX(-50%);bottom:calc(18px + env(safe-area-inset-bottom,0px));z-index:70;max-width:min(92vw,560px);box-shadow:0 6px 22px rgba(0,0,0,.22);border:1px solid var(--line)}
.fab{position:fixed;right:16px;bottom:calc(18px + env(safe-area-inset-bottom,0px));z-index:50;font:inherit;font-weight:600;font-size:14px;border:0;border-radius:99px;padding:12px 18px;background:var(--accent);color:var(--accent-ink);box-shadow:0 6px 20px rgba(0,0,0,.28);cursor:pointer}
.specline{display:flex;align-items:center;gap:10px;flex-wrap:wrap;margin:8px 0 2px}.specline b{font-family:var(--mono);font-weight:500;font-size:17px;background:var(--accent-soft);color:var(--accent);padding:5px 12px;border-radius:8px}.specline .btn{margin:0}
.tile{border-left:4px solid var(--accent)}
.tile:active{background:var(--accent-soft)}
.panel{box-shadow:0 1px 2px rgba(20,40,70,.04)}
@media (pointer:coarse){.btn,select,input[type=text],input[type=number],input[type=date]{min-height:44px}.btn.small{min-height:36px}}
@media (max-width:720px){
  .apptitle{display:none}
  .appbar{gap:8px;margin-bottom:12px}
  .appbar .appicon{width:36px;height:36px}
  .panel{padding:14px}
  body{font-size:15px}
  input[type=text],input[type=number],input[type=date],select,textarea{font-size:16px}
  .fgrid{grid-template-columns:1fr}.sub{grid-template-columns:1fr}
  .vnum{font-size:40px}
  .tb .btn{flex:1 1 auto}
}

/* ===== calm / sober theme overrides ===== */
:root{
  --bg:#ECEEF0; --surface:#F8F9FA; --surface2:#E3E6E9; --ink:#1E252B; --muted:#5A646D; --line:#CBD0D5;
  --accent:#34505F; --accent-ink:#FFFFFF; --accent-soft:#DAE1E6;
  --ok:#2D6A4E; --ok-soft:#DCE8E1; --bad:#8E3A35; --bad-soft:#EBD9D7; --warn:#775718; --warn-soft:#EDE4D0; --info:#3B5365; --info-soft:#DCE3E8;
  --bar:#252D34; --bar-ink:#E3E7EA; --field:#FFFFFF;
}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){
  --bg:#14181C; --surface:#1B2025; --surface2:#242A30; --ink:#DCE1E5; --muted:#8D98A2; --line:#2F373E;
  --accent:#8EAFC3; --accent-ink:#0E171D; --accent-soft:#222E37;
  --ok:#7DB899; --ok-soft:#1E2D26; --bad:#D08B85; --bad-soft:#31201F; --warn:#CBA960; --warn-soft:#2D2819; --info:#8EAEC1; --info-soft:#1F2A33; --bar:#1B2025; --bar-ink:#DCE1E5; --field:#12161A;}}
:root[data-theme="dark"]{
  --bg:#14181C; --surface:#1B2025; --surface2:#242A30; --ink:#DCE1E5; --muted:#8D98A2; --line:#2F373E;
  --accent:#8EAFC3; --accent-ink:#0E171D; --accent-soft:#222E37;
  --ok:#7DB899; --ok-soft:#1E2D26; --bad:#D08B85; --bad-soft:#31201F; --warn:#CBA960; --warn-soft:#2D2819; --info:#8EAEC1; --info-soft:#1F2A33; --bar:#1B2025; --bar-ink:#DCE1E5; --field:#12161A;}
body{font-size:14.5px;line-height:1.6}
.appbar{background:var(--bar);border-bottom:1px solid rgba(0,0,0,.25);box-shadow:none}
.apptitle b{color:var(--bar-ink)} .apptitle span{color:#9AA5AE}
.appbar .navsel{background:rgba(255,255,255,.07);color:var(--bar-ink);border:1px solid rgba(255,255,255,.18);border-radius:6px}
.appbar .navsel option,.appbar .navsel optgroup{background:var(--surface);color:var(--ink)}
.appbar .ib{background:rgba(255,255,255,.07);border:1px solid rgba(255,255,255,.16);color:var(--bar-ink);border-radius:6px}
.appbar .ib small{color:#9AA5AE}
.appbar .ib:not(:disabled):active{background:rgba(255,255,255,.16)}
.panel,.card2,.tile,.cardwrap,.tscroll,.sub{border-radius:6px}
.panel{box-shadow:none;border-color:var(--line)}
.panel h2{font-size:15px;letter-spacing:.01em;padding-bottom:8px;border-bottom:1px solid var(--line);margin-bottom:14px}
.card2{background:var(--surface)}
h3{color:var(--ink)}
input[type=text],input[type=number],input[type=date],select,textarea{border-radius:5px;background:var(--field);border-color:var(--line)}
input:focus,select:focus,textarea:focus{border-color:var(--accent)}
.btn{border-radius:5px;font-weight:500}
.btn.ghost{background:transparent;color:var(--accent);border-color:var(--line)}
.btn.ghost:hover{border-color:var(--accent)}
.vnum{color:var(--ink);font-weight:500;font-size:40px}
.card2 .vnum{font-size:30px}
.specline b{background:var(--surface2);color:var(--ink);border:1px solid var(--line);border-radius:5px;font-size:16px}
.stepn{background:var(--surface2);color:var(--muted);border-radius:4px}
.kv{border-radius:5px;background:var(--surface2)}
.pill{border-radius:4px;font-weight:500}
.alert{border-radius:5px;border-left:3px solid currentColor}
.alert.bad,.alert.warn,.alert.info{background:var(--surface2)}
.toast{border-radius:6px;box-shadow:0 4px 14px rgba(0,0,0,.25)}
.tile{border-left:3px solid var(--accent);background:var(--surface)}
.tile b{color:var(--ink)}
.fab{background:var(--accent);color:var(--accent-ink);box-shadow:0 3px 12px rgba(0,0,0,.3);border-radius:6px}
.homehero img{box-shadow:none;border-radius:14px;border:1px solid var(--line)}
table.grid th{background:var(--surface2)}
table.grid tr.hit td{background:var(--accent-soft)}
.bar{background:var(--accent)} .barw{background:var(--surface2)}
nav#nav a[aria-selected="true"]{color:var(--ink);border-bottom-color:var(--accent)}
.logo .bg{fill:var(--accent)}

/* ===== overflow safety ===== */
table.cards td{overflow-wrap:anywhere;word-break:break-word;min-width:0}
table.cards td.n,table.cards td .n{white-space:normal}
table.cards td[data-l="สเปกสาย"]{grid-column:1/-1;font-family:var(--mono);font-size:13px}
table.cards td[data-l="ชื่อวงจร"],table.cards td[data-l="ชนิดสาย"],table.cards td[data-l="วิธีเดินสาย"]{grid-column:1/-1}
.kv b,.kv span,.vsub,.stepb,.steph,.mini,.alert,.tile b,.tile span,.toast,.specline b{overflow-wrap:anywhere;min-width:0}
.specline b{word-break:break-all;max-width:100%}
.fld>span.lbl,.fld .hint,.apptitle b,.apptitle span{overflow-wrap:anywhere}
.vmain{min-width:0} .vnum,.vunit{overflow-wrap:anywhere;min-width:0}
.card2,.panel,.homemain,.kvs,.kv{min-width:0}
.appbar .navsel,#prj-sel{text-overflow:ellipsis}
.rp-co b,.rp-co span,.rp-ttl b,.rp-ttl span,.rp-kv b,.rp-info td,.rp-t td{overflow-wrap:anywhere}
.rp-co b,.rp-ttl b{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden}
.rp-t td.n{white-space:nowrap;overflow-wrap:normal}
.rp-sign div{width:200px;overflow-wrap:anywhere;word-break:break-word;font-size:11.5px}.rp-sign{gap:40px}
.rp-sign div{max-height:84px;overflow:hidden}
.rp-toc{max-width:480px}

/* ===== guide tab ===== */
.gd{display:flex;flex-direction:column;gap:16px}
.gsteps{list-style:none;margin:0;padding:0;display:flex;flex-direction:column;gap:14px}
.gsteps li{display:flex;gap:12px}
.gn{flex:none;width:26px;height:26px;border-radius:4px;background:var(--surface2);color:var(--ink);font-family:var(--mono);font-size:13px;display:flex;align-items:center;justify-content:center;margin-top:1px}
.gsteps b{font-weight:600}.gd-s{font-size:13.5px;color:var(--muted);margin:2px 0 6px;overflow-wrap:anywhere}
.gsteps .btn{margin-top:0}
.gfig{overflow-x:auto;border:1px solid var(--line);border-radius:6px;background:var(--bg);padding:10px}
.gfig svg{display:block;width:100%;min-width:600px;max-width:760px;height:auto;margin:0 auto}
.gfig svg text{fill:var(--ink)}
.gfig .tx{font-size:13px}.gfig .lb{font-size:12px;fill:var(--muted)}.gfig .lb.no{fill:var(--bad)}
.gfig .nd{fill:var(--surface2);stroke:var(--line);stroke-width:1.2}.gfig .nd.fix{fill:var(--bad-soft);stroke:var(--bad)}
.gfig .term{fill:var(--accent-soft);stroke:var(--accent);stroke-width:1.4}
.gfig .dc{fill:var(--warn-soft);stroke:var(--muted);stroke-width:1.2}
.gfig .ed{fill:none;stroke:var(--muted);stroke-width:1.5}.gfig .ed.no{stroke:var(--bad);stroke-dasharray:5 4}
.gfig .mk{fill:var(--muted)}.gfig .mk.no{fill:var(--bad)}
.glegend{display:flex;gap:14px;flex-wrap:wrap;font-size:12.5px;color:var(--muted);margin-bottom:10px}
.glegend span{display:inline-flex;align-items:center;gap:6px}
.sw{width:18px;height:12px;border:1.2px solid var(--line);border-radius:3px;display:inline-block}.sw.dash{border:0;border-top:2px dashed var(--bad);height:0;border-radius:0}
.gend{margin:0;padding-left:20px;display:flex;flex-direction:column;gap:6px;font-size:14px}
</style>

</head><body>
<div class="wrap">
<div class="appbar" id="appbar">
  <img class="appicon" id="app-icon" alt="Electrical Calculator" width="40" height="40">
  <div class="apptitle"><b>Electrical Calculator</b><span>มาตรฐาน วสท. 2564</span></div>
  <select id="nav-sel" class="navsel" aria-label="เลือกชุดคำนวณ"></select>
  <button type="button" class="ib" id="btn-undo" disabled aria-label="ย้อนกลับ" title="ย้อนกลับ">↶<small>ย้อนกลับ</small></button>
  <button type="button" class="ib" id="btn-redo" disabled aria-label="ทำซ้ำ" title="ทำซ้ำ">↷<small>ทำซ้ำ</small></button>
</div>
<div class="tb panel" id="bar">
  <div class="barrow">
    <label class="fld grow"><span class="lbl">โครงการ</span><select id="prj-sel"></select></label>
    <button type="button" class="btn ghost" id="btn-prj-new">+ ใหม่</button>
    <button type="button" class="btn needs-dl" id="btn-prj-save">บันทึก xlsx</button>
    <button type="button" class="btn ghost needs-dl native-only" id="btn-prj-saveas" hidden>บันทึกเป็น…</button>
    <button type="button" class="btn ghost" id="btn-prj-open">เปิดไฟล์</button>
    <input type="file" id="prj-file" accept=".xlsx" hidden>
  </div>
</div>
<div id="toast" class="toast" role="status" aria-live="polite" hidden></div>
<button type="button" class="fab" id="fab-res" hidden></button>

<!-- ============ HOME ============ -->
<section id="tab-home" hidden><div class="panel homehero">
  <img id="home-img" alt="Electrical Calculator" width="190" height="190">
  <div class="homemain"><h2 class="h1">Electrical Calculator</h2>
    <p class="mini" style="margin:2px 0 12px">เครื่องมือคำนวณงานระบบไฟฟ้าตามมาตรฐานการติดตั้งทางไฟฟ้าสำหรับประเทศไทย (วสท.) แยกเป็นโครงการ บันทึกเป็น xlsx เปิดกลับมาแก้ได้ และออกรายงาน PDF / XLSX / JPG ได้</p>
    <div class="homeproj" id="home-proj"></div>
  </div>
</div>
<div class="tiles" id="home-tiles"></div></section>

<!-- ============ PROJECT ============ -->
<section id="tab-project" hidden><form class="panel" id="f-project" onsubmit="return false" autocomplete="off">
  <h2>ข้อมูลโครงการและผู้จัดทำรายงาน</h2>
  <p class="mini" style="margin:0 0 6px">ข้อมูลนี้จะขึ้นหัวกระดาษของรายงานทุกหน้า</p>
  <h3>โครงการ</h3>
  <div class="fgrid4">
    <label class="fld"><span class="lbl">ชื่อโครงการ</span><input type="text" id="pj-name"></label>
    <label class="fld"><span class="lbl">เจ้าของงาน / ลูกค้า</span><input type="text" id="pj-client"></label>
    <label class="fld"><span class="lbl">สถานที่ก่อสร้าง</span><input type="text" id="pj-site"></label>
    <label class="fld"><span class="lbl">เลขที่เอกสาร</span><input type="text" id="pj-docno"></label>
    <label class="fld"><span class="lbl">วันที่</span><input type="date" id="pj-date"></label>
  </div>
  <label class="fld" style="margin-top:12px"><span class="lbl">หมายเหตุ (ขึ้นที่หน้าปกรายงาน)</span><textarea id="pj-notes" rows="2"></textarea></label>
  <h3>ผู้จัดทำรายงาน</h3>
  <div class="fgrid4">
    <label class="fld"><span class="lbl">ชื่อบริษัทผู้จัดทำ</span><input type="text" id="pj-company"></label>
    <label class="fld"><span class="lbl">ชื่อผู้จัดทำรายงาน</span><input type="text" id="pj-preparer"></label>
    <label class="fld"><span class="lbl">ผู้ตรวจสอบ (ถ้ามี)</span><input type="text" id="pj-checker"></label>
  </div>
  <h3>โลโก้บริษัท</h3>
  <div class="logobox">
    <div class="logoprev"><img id="pj-logo-img" alt="โลโก้บริษัท" hidden><span id="pj-logo-empty">ยังไม่มีโลโก้</span></div>
    <div>
      <div class="toolbar" style="margin-bottom:6px"><button type="button" class="btn ghost" id="btn-logo" style="margin:0">เลือกไฟล์ภาพ (JPG / PNG)</button><button type="button" class="btn ghost" id="btn-logo-del" style="margin:0">ลบโลโก้</button></div>
      <input type="file" id="pj-logo-file" accept="image/png,image/jpeg" hidden>
      <p class="mini" style="margin:0">ระบบย่อภาพให้อัตโนมัติและเก็บไว้กับโครงการนี้ ภาพพื้นโปร่งใส (PNG) จะคงความโปร่งใสไว้</p>
    </div>
  </div>
  <div class="native-only" id="sv-box" hidden>
  <h3>ที่เก็บไฟล์บนเครื่อง</h3>
  <div class="card2" style="margin-bottom:0">
    <p class="mini" style="margin:0 0 8px">เลือกโฟลเดอร์ครั้งเดียว แอปจะสร้างโฟลเดอร์ย่อย “Electrical Calculator” ในนั้น และเก็บไฟล์ที่บันทึกไว้ที่เดียวกัน “บันทึก xlsx” จะเขียนทับไฟล์ชื่อเดิม ส่วน “บันทึกเป็น…” ให้เลือกที่เก็บและชื่อไฟล์เอง รวมถึง Google Drive</p>
    <div class="kv" style="margin-bottom:10px"><span>โฟลเดอร์ปัจจุบัน</span><b id="sv-path" style="font-family:var(--sans)">ยังไม่ได้เลือก</b></div>
    <div class="toolbar" style="margin-bottom:8px"><button type="button" class="btn ghost" id="btn-sv-pick" style="margin:0">เลือก / เปลี่ยนโฟลเดอร์</button></div>
    <label class="fld"><span class="lbl">ปุ่มส่งออกรายงาน (PDF / JPG / XLSX) บันทึกไปที่</span><select id="sv-mode"><option value="folder">โฟลเดอร์ของแอป (แนะนำ)</option><option value="as">ถามที่เก็บทุกครั้ง (บันทึกเป็น…)</option><option value="share">แชร์ไปแอปอื่น</option></select></label>
  </div></div>
  <h3>จัดการโครงการนี้</h3>
  <div class="toolbar"><button type="button" class="btn ghost" id="btn-prj-dup" style="margin:0">ทำสำเนาโครงการ</button><button type="button" class="btn ghost" id="btn-prj-del" style="margin:0">ลบโครงการ</button></div>
  <p class="mini">ข้อมูลทุกโครงการเก็บในเบราว์เซอร์นี้อัตโนมัติ ถ้าจะย้ายเครื่องหรือสำรองข้อมูล ให้กด “บันทึกเป็น xlsx” แล้วใช้ “เปิดไฟล์ xlsx” เปิดกลับมาในภายหลัง</p>
</form></section>

<!-- ============ REPORT ============ -->
<section id="tab-report" hidden><div class="work">
  <div class="panel">
    <h2>รายงาน</h2>
    <p class="mini" style="margin:0 0 4px">ชื่อบริษัท ผู้จัดทำ และโลโก้ แก้ได้ที่เมนู “ข้อมูลโครงการ”</p>
    <button type="button" class="btn ghost small" id="btn-rp-edit" style="margin:4px 0 0">ไปแก้ข้อมูลโครงการ</button>
    <h3>เนื้อหาในรายงาน</h3>
    <div id="rp-opts" class="rpopts"></div>
    <h3>ส่งออก</h3>
    <div class="exp">
      <button type="button" class="btn needs-dl" id="btn-rp-pdf">ส่งออก PDF</button>
      <button type="button" class="btn needs-dl" id="btn-rp-xlsx">ส่งออก XLSX</button>
      <div class="row-in needs-dl"><label class="fld"><span class="lbl">ภาพ JPG</span><select id="rp-jpgpage"></select></label><button type="button" class="btn" id="btn-rp-jpg">ส่งออก JPG</button></div>
    </div>
    <p class="mini" id="rp-status"></p>
  </div>
  <div class="panel"><h2>ตัวอย่างรายงาน</h2><div id="rp-prev"></div></div>
</div></section>



<!-- ============ SIZING ============ -->
<section id="tab-sizing"><div class="work">
  <form id="f-sizing" class="panel" autocomplete="off" onsubmit="return false">
    <h2>ข้อมูลวงจร</h2>
    <div class="fgrid">
      <label class="fld span"><span class="lbl">ชื่อวงจร</span><input type="text" id="s-name" value="วงจรเต้ารับ 2 วงจรในท่อเดียวกัน"></label>
      <label class="fld span"><span class="lbl">ระบบไฟฟ้า</span><select id="s-phase"><option value="1">1 เฟส 230 V (2 ตัวนำกระแส)</option><option value="3">3 เฟส 400 V (3 ตัวนำกระแส)</option></select></label>
      <label class="fld"><span class="lbl">กำลังไฟฟ้าอุปกรณ์ (วัตต์)</span><input type="number" id="s-watt" min="0" step="any" inputmode="decimal" placeholder="เช่น 3500"></label>
      <label class="fld"><span class="lbl">เพาเวอร์แฟกเตอร์ (PF)</span><input type="number" id="s-pf" min="0.1" max="1" step="0.01" inputmode="decimal" value="0.85"></label>
      <div class="mini span" id="s-watt-note" style="grid-column:1/-1" hidden></div>
      <label class="fld"><span class="lbl">กระแสโหลด Ib (A)</span><input type="number" id="s-ib" min="0" step="any" inputmode="decimal"></label>
      <div class="row-in"><label class="fld"><span class="lbl">เครื่องป้องกัน In (A)</span><input type="number" id="s-in" min="0" step="any" inputmode="decimal" list="s-ratings"></label><button type="button" class="btn ghost small" id="btn-in-auto" title="เลือก In มาตรฐานถัดไปจาก Ib" style="margin:0 0 3px">อัตโนมัติ</button></div>
      <datalist id="s-ratings"></datalist>
      <label class="fld span"><span class="lbl">ชนิดสายไฟฟ้า</span><select id="s-cable"></select></label>
      <label class="fld span"><span class="lbl">วิธีเดินสาย</span><select id="s-group"></select></label>
      <div class="sub" id="w-tray">
        <label class="fld"><span class="lbl">ชนิดราง</span><select id="s-traytype"><option value="perf">ระบายอากาศ</option><option value="ladder">บันได</option><option value="solid">ด้านล่างทึบ</option></select></label>
        <label class="fld" id="w-orient"><span class="lbl">การวางราง</span><select id="s-orient"><option value="h">แนวนอน</option><option value="v">แนวตั้ง</option></select></label>
        <label class="chk" style="grid-column:1/-1"><input type="checkbox" id="s-covered"><span>รางมีฝาปิด</span></label>
        <label class="fld" id="w-trays"><span class="lbl">จำนวนรางที่ซ้อนกัน</span><select id="s-trays"><option>1</option><option>2</option><option>3</option><option>4</option><option>5</option><option>6</option></select></label>
        <label class="chk" id="w-spaceok" style="grid-column:1/-1"><input type="checkbox" id="s-spaceok"><span>ระยะห่างระหว่างกลุ่มวงจร มากกว่า 2 เท่าของ OD และมีจับยึดรักษาระยะ (ไม่ต้องปรับ Cg)</span></label>
      </div>
      <label class="fld span" id="w-arr"><span class="lbl">การจัดเรียงสาย</span><select id="s-arr"></select></label>
      <div class="sub" id="w-buried">
        <label class="fld" id="w-bmode"><span class="lbl">การวางหลายวงจรฝังดิน</span><select id="s-bmode"><option value="ducts">แยกท่อ (ตาราง 5-46)</option><option value="same">รวมในท่อเดียว (ตาราง 5-8)</option></select></label>
        <label class="fld" id="w-spacing"><span class="lbl">ระยะห่างระหว่างวงจร</span><select id="s-spacing"></select></label>
      </div>
      <label class="fld"><span class="lbl">อุณหภูมิโดยรอบ (°C)</span><input type="number" id="s-temp" step="any" inputmode="decimal" value="40"><span class="hint" id="s-temp-hint"></span></label>
      <label class="fld"><span class="lbl" id="s-circuits-label">จำนวนวงจร</span><input type="number" id="s-circuits" min="1" step="1" inputmode="numeric" value="1"></label>
      <label class="fld" id="w-wire"><span class="lbl">ตัวนำกระแสรวมในราง (เส้น)</span><input type="number" id="s-wire" min="0" step="1" inputmode="numeric"><span class="hint">1 เฟส = 2 เส้น · 3 เฟส = 3 เส้น (ไม่นับนิวทรัลและสายดิน)</span></label>
      <label class="fld"><span class="lbl">สายขนานต่อเฟส (เส้น)</span><input type="number" id="s-parallel" min="1" step="1" inputmode="numeric" value="1"></label>
      <label class="fld"><span class="lbl">ความยาวสาย (ม.)</span><input type="number" id="s-len" min="0" step="any" inputmode="decimal"></label>
      <label class="fld"><span class="lbl">แรงดันตกสูงสุด (%) · แนวทางออกแบบ</span><input type="number" id="s-vdl" min="0" step="any" inputmode="decimal" value="3"></label>
      <label class="fld span"><span class="lbl">แรงดันอ้างอิงสำหรับคิด % (V)</span><input type="number" id="s-vref" min="0" step="any" inputmode="decimal" placeholder="400"><span class="hint">เว้นว่างได้ ใช้ 230 V (1 เฟส) หรือ 400 V (3 เฟส) ตามตัวอย่างในคู่มือ</span></label>
      <label class="fld"><span class="lbl">กระแสลัดวงจร Isc ที่จุดติดตั้ง (kA)</span><input type="number" id="s-isc" min="0" step="any" inputmode="decimal" placeholder="เว้นว่างได้"></label>
      <label class="fld"><span class="lbl">ความสามารถตัดกระแส Icu ของเบรกเกอร์ (kA)</span><input type="number" id="s-icu" min="0" step="any" inputmode="decimal" placeholder="เช่น 6 · 10 · 25"></label>
      <label class="fld"><span class="lbl">เวลาตัดวงจร t (วินาที)</span><input type="number" id="s-ft" min="0.01" step="any" inputmode="decimal" value="0.1"><span class="hint">ใช้ตรวจสายทนกระแสลัดวงจร S ≥ Isc·√t / k (ใช้เมื่อกรอก Isc)</span></label>
    </div>
  </form>
  <div class="panel result">
    <h2>ผลการคำนวณ</h2>
    <div id="r-sizing"></div>
    <div><button type="button" class="btn" id="btn-add" style="margin-top:16px">เพิ่มลงตารางวงจร</button></div>
  </div>
</div></section>

<!-- ============ PANEL ============ -->
<section id="tab-panel" hidden>
  <form class="panel" id="f-panel" onsubmit="return false" autocomplete="off">
    <h2>ออกแบบทั้งแผง</h2>
    <p class="mini" style="margin:0 0 12px">ใส่วงจรย่อยทั้งหมดของแผง ระบบเลือกขนาดสายแต่ละวงจรจากตารางมาตรฐาน คำนวณสายป้อนจากโหลดเฟสที่สูงสุด ตรวจสมดุลเฟส และรวมแรงดันตกสายป้อนกับวงจรย่อยเทียบเกณฑ์รวม 5% (วสท. ข้อ 3.6) ข้อมูลเก็บในเบราว์เซอร์นี้อัตโนมัติ</p>
    <div class="toolbar"><label class="fld" style="flex:1 1 240px;max-width:380px"><span class="lbl">แผงในโครงการนี้</span><select id="pn-sel"></select></label><button type="button" class="btn ghost" id="btn-pn-newp" style="margin:0">+ แผงใหม่</button><button type="button" class="btn ghost" id="btn-pn-dup" style="margin:0">ทำสำเนาแผง</button><button type="button" class="btn ghost" id="btn-pn-delp" style="margin:0">ลบแผงนี้</button></div>
    <div class="fgrid4">
      <label class="fld"><span class="lbl">ชื่อแผง</span><input type="text" id="pn-name"></label>
      <label class="fld"><span class="lbl">ระบบ</span><select id="pn-sys"><option value="3">3 เฟส 4 สาย 230/400 V</option><option value="1">1 เฟส 230 V</option></select></label>
      <label class="fld"><span class="lbl">อุณหภูมิโดยรอบ (°C)</span><input type="number" id="pn-temp" step="any"></label>
      <label class="fld"><span class="lbl">ดีมานด์แฟกเตอร์รวม (%)</span><input type="number" id="pn-df" step="any" min="0"></label>
      <label class="fld"><span class="lbl">แรงดันตกสายป้อนไม่เกิน (%) · แนวทาง</span><input type="number" id="pn-fl" step="any" min="0"></label>
      <label class="fld"><span class="lbl">แรงดันตกวงจรย่อยไม่เกิน (%) · แนวทาง</span><input type="number" id="pn-bl" step="any" min="0"></label>
    </div>
    <h3>สายป้อนจากเมน</h3>
    <div class="fgrid4">
      <label class="fld"><span class="lbl">ชนิดสาย</span><select id="pn-fcable"></select></label>
      <label class="fld"><span class="lbl">วิธีเดินสาย</span><select id="pn-fgroup"></select></label>
      <label class="fld"><span class="lbl">ความยาว (ม.)</span><input type="number" id="pn-flen" step="any" min="0"></label>
      <label class="fld"><span class="lbl">สายขนานต่อเฟส</span><input type="number" id="pn-fpar" step="1" min="1"></label>
      <label class="fld"><span class="lbl">จำนวนวงจรบนราง/ในท่อ</span><input type="number" id="pn-fcirc" step="1" min="1"></label>
      <label class="fld"><span class="lbl">เมนเบรกเกอร์ In (A)</span><input type="number" id="pn-in" step="any" min="0" placeholder="อัตโนมัติ"></label>
    </div>
    <h3>วงจรย่อย</h3>
    <div class="cardwrap"><table class="grid cards"><thead><tr><th>ชื่อวงจร</th><th>เฟส</th><th>Ib (A)</th><th>In (A)</th><th>ชนิดสาย</th><th>วิธีเดินสาย</th><th>วงจรในท่อ</th><th>ยาว (ม.)</th><th>In ใช้</th><th>ขนาด (ตร.มม.)</th><th>สเปกสาย</th><th>Iz (A)</th><th>ΔV ย่อย</th><th>ΔV รวม</th><th>สายดิน</th><th></th></tr></thead><tbody id="pn-body"></tbody></table></div>
    <div class="toolbar" style="margin-top:10px"><button type="button" class="btn ghost" id="btn-pn-add" style="margin:0">+ เพิ่มวงจร</button><button type="button" class="btn ghost" id="btn-pn-reset" style="margin:0">คืนค่าตัวอย่าง</button></div>
    <div id="pn-sum" style="margin-top:8px"></div>
    <h3>ส่งออก</h3>
    <div class="toolbar"><button type="button" class="btn" id="btn-dl-csv">บันทึกเป็น CSV (เปิดใน Excel)</button><button type="button" class="btn" id="btn-dl-html">บันทึกใบคำนวณ (HTML)</button><button type="button" class="btn ghost" id="btn-cp-panel" style="margin:0">คัดลอกเป็นตาราง</button></div>
    <p class="mini">ใบคำนวณ HTML เปิดแล้วสั่งพิมพ์หรือบันทึกเป็น PDF จากเบราว์เซอร์ได้ ช่อง In เว้นว่างเพื่อให้เลือกขนาดมาตรฐานถัดไปจาก Ib อัตโนมัติ</p>
  </form>
</section>

<!-- ============ VOLTAGE DROP ============ -->
<section id="tab-vd" hidden>
  <div class="panel">
    <h2>แรงดันตกหลายช่วงสาย</h2>
    <p class="mini" style="margin:0 0 12px">ใส่แต่ละช่วงจากแผงเมนไปถึงโหลดปลายทาง ค่า mV/A/m อ่านจากตาราง 9.1–9.4 ตามฉนวน จำนวนแกน วิธีเดินสาย และการจัดเรียง (ค่าเริ่มต้นคือตัวอย่าง 9.3 ในคู่มือ)</p>
    <div class="toolbar">
      <label class="fld"><span class="lbl">ระบบ</span><select id="v-phase"><option value="1">1 เฟส</option><option value="3" selected>3 เฟส</option></select></label>
      <label class="fld"><span class="lbl">เกณฑ์แรงดันตก (%) · แนวทาง</span><input type="number" id="v-limit" value="3" min="0" step="any"></label>
      <label class="fld"><span class="lbl">แรงดันอ้างอิง (V)</span><input type="number" id="v-vref" min="0" step="any" placeholder="400"></label>
    </div>
    <div class="cardwrap"><table class="grid cards"><thead><tr><th>ช่วง</th><th>ฉนวน</th><th>แกน</th><th>วิธีเดินสาย</th><th>จัดเรียง</th><th>ขนาด</th><th>I (A)</th><th>ยาว (ม.)</th><th>mV/A/m</th><th>ΔV (V)</th><th>สะสม</th><th>ยาวสูงสุด (ม.)</th><th></th></tr></thead><tbody id="vd-body"></tbody></table></div>
    <button type="button" class="btn ghost" id="btn-vd-add">+ เพิ่มช่วงสาย</button>
    <div id="vd-total" style="margin-top:14px"></div>
    <p class="mini">ยาวสูงสุดคิดจากกระแสของช่วงนั้นเพียงช่วงเดียวที่เกณฑ์ทั้งหมด (ข้อ 9.7) · แรงดันตกจากเครื่องวัดหน่วยไฟฟ้าถึงจุดใช้ไฟสุดท้ายรวมกันต้องไม่เกิน 5% (วสท. ข้อ 3.6) · วิธีบวกแบบนี้เป็นค่าโดยประมาณ เพราะโหลดแต่ละตัวมี power factor ไม่เท่ากัน</p>
  </div>
</section>

<!-- ============ CONDUIT ============ -->
<section id="tab-conduit" hidden><div class="work">
  <div class="panel"><h2>สายที่ร้อยในท่อ</h2>
    <label class="fld" style="margin-bottom:12px"><span class="lbl">ค่าพื้นที่ท่อที่ใช้คำนวณ</span><select id="c-src"></select></label>
    <div id="c-list"></div>
    <p class="mini">นับสายทุกเส้นรวมสายดิน พื้นที่หน้าตัดรวมฉนวนและเปลือก (ภาคผนวก B) สายหลายแกน 1 เส้นนับเป็น 1 เส้น เกณฑ์ตาม ตาราง 3.6</p></div>
  <div class="panel result"><h2>ขนาดท่อร้อยสาย</h2><div id="r-conduit"></div></div>
</div></section>

<!-- ============ WIREWAY ============ -->
<section id="tab-wireway" hidden><div class="work">
  <div class="panel"><h2>สายในรางเดินสาย (wireway)</h2>
    <div id="w-list"></div>
    <h3>นับตัวนำกระแส</h3>
    <div class="fgrid">
      <label class="fld"><span class="lbl">วงจร 1 เฟส (จำนวนวงจร)</span><input type="number" id="ww-c1" min="0" step="1" value="8"></label>
      <label class="fld"><span class="lbl">วงจร 3 เฟส (จำนวนวงจร)</span><input type="number" id="ww-c3" min="0" step="1" value="3"></label>
    </div>
  </div>
  <div class="panel result"><h2>ขนาดรางเดินสาย</h2><div id="r-wireway"></div></div>
</div></section>

<!-- ============ TRAY ============ -->
<section id="tab-tray" hidden><div class="work">
  <div class="panel"><h2>สายที่วางบนรางเคเบิล</h2>
    <div id="t-list"></div>
    <div class="fgrid" style="margin-top:14px">
      <label class="fld"><span class="lbl">ระยะห่างระหว่างสาย (เท่าของ OD)</span><select id="t-gap"><option value="0">0 · วางชิดกัน</option><option value="1">1 · วางห่างกัน D</option><option value="2">2 · ห่างกลุ่มละ 2D</option></select></label>
      <label class="fld"><span class="lbl">เผื่อความกว้าง (%)</span><input type="number" id="t-spare" value="20" min="0" step="any"></label>
    </div>
  </div>
  <div class="panel result"><h2>ความกว้างรางเคเบิล</h2><div id="r-tray"></div></div>
</div></section>

<!-- ============ GROUND ============ -->
<section id="tab-ground" hidden><div class="work">
  <form class="panel" id="f-ground" onsubmit="return false"><h2>ข้อมูล</h2>
    <div class="fgrid">
      <label class="fld span"><span class="lbl">ขนาดสายเมนต่อเฟส (ตร.มม.)</span><input type="number" id="g-main" value="400" min="0" step="any"><span class="hint">เดินเฟสละหลายเส้นให้รวมพื้นที่ทุกเส้นในเฟสเดียวกัน</span></label>
      <label class="fld span"><span class="lbl">พิกัดเครื่องป้องกันกระแสเกินของวงจร (A)</span><input type="number" id="g-rating" value="100" min="0" step="any"></label>
      <label class="fld span"><span class="lbl">ขนาดสายเส้นไฟของวงจรนั้น (ตร.มม.) ไม่บังคับ</span><input type="number" id="g-phase" min="0" step="any" placeholder="เช่น 1.5"><span class="hint">สายดินไม่จำเป็นต้องใหญ่กว่าสายวงจร</span></label>
    </div>
  </form>
  <div class="panel result"><h2>ขนาดสายดิน</h2><div id="r-ground"></div></div>
</div></section>

<!-- ============ GUIDE ============ -->
<section id="tab-guide" hidden><div class="gd">
<div class="panel"><h2>คู่มือการใช้งาน</h2>
<p class="mini" style="margin:0 0 12px">ทำตามลำดับด้านล่าง ถ้าสงสัยให้ดูแผนผังต่อ กดปุ่มในแต่ละขั้นเพื่อไปหน้านั้นได้ทันที</p>
<ol class="gsteps"><li><span class="gn">1</span><div><b>เปิดหรือสร้างโครงการ</b><div class="gd-s">หน้าแรกหรือแถบโครงการด้านบน กด “+ ใหม่” หรือ “เปิดไฟล์” เพื่อเปิด .xlsx เดิม</div><button type="button" class="btn ghost small" data-go="project">ข้อมูลโครงการ</button></div></li><li><span class="gn">2</span><div><b>กรอกข้อมูลโครงการ</b><div class="gd-s">ชื่อโครงการ บริษัท ผู้จัดทำ และโลโก้ จะขึ้นหัวรายงานทุกหน้า</div><button type="button" class="btn ghost small" data-go="project">ไปกรอก</button></div></li><li><span class="gn">3</span><div><b>คำนวณทีละวงจร</b><div class="gd-s">ใส่วัตต์หรือกระแส เงื่อนไขการติดตั้ง และความยาว ปรับจนไม่มีคำเตือนสีแดง แล้วกด “เพิ่มลงตารางวงจร”</div><button type="button" class="btn ghost small" data-go="sizing">คำนวณขนาดสาย</button></div></li><li><span class="gn">4</span><div><b>หรือออกแบบทั้งแผง</b><div class="gd-s">ใส่วงจรย่อยทั้งหมดของแผง ดูสมดุลเฟสและแรงดันตกรวม</div><button type="button" class="btn ghost small" data-go="panel">ออกแบบแผง</button></div></li><li><span class="gn">5</span><div><b>คำนวณงานประกอบ</b><div class="gd-s">ท่อร้อยสาย รางเดินสาย รางเคเบิล สายดิน เลือกเท่าที่งานต้องใช้</div><button type="button" class="btn ghost small" data-go="conduit">ท่อร้อยสาย</button></div></li><li><span class="gn">6</span><div><b>ออกรายงาน</b><div class="gd-s">เลือกหน้าที่ต้องการ แล้วส่งออก PDF XLSX หรือ JPG</div><button type="button" class="btn ghost small" data-go="report">รายงาน</button></div></li><li><span class="gn">7</span><div><b>บันทึกโครงการ</b><div class="gd-s">กด “บันทึก xlsx” เก็บเป็นหลักฐาน เปิดกลับมาแก้ได้ ปุ่มย้อนกลับช่วยยกเลิกการแก้ล่าสุด</div><button type="button" class="btn ghost small" data-go="sched">ตารางวงจร</button></div></li></ol></div>
<div class="panel"><h2>แผนผังที่ 1 ภาพรวมทั้งโครงการ</h2>
<div class="glegend"><span><i class="sw" style="background:var(--accent-soft);border-color:var(--accent);border-radius:9px"></i>จุดเริ่ม / จบ</span><span><i class="sw" style="background:var(--surface2)"></i>ขั้นตอน</span><span><i class="sw" style="background:var(--warn-soft)"></i>คำถาม</span><span><i class="sw dash"></i>ย้อนกลับเมื่อไม่ผ่าน</span></div>
<div class="gfig"><svg viewBox="0 0 760 1040" role="img" aria-label="ผังขั้นตอนการใช้งานแอปตั้งแต่เปิดแอปจนส่งรายงาน"><defs><marker id="g1a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" orient="auto"><path class="mk" d="M0,1 L10,5 L0,9 z"/></marker><marker id="g1n" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" orient="auto"><path class="mk no" d="M0,1 L10,5 L0,9 z"/></marker></defs><rect class="term" x="280.0" y="15.0" width="200" height="38" rx="19.0"/><text class="tx" text-anchor="middle"><tspan x="380" y="38.5">เริ่ม: เปิดแอป</tspan></text><path class="ed" d="M380,53 L380,86" marker-end="url(#g1a)"/><rect class="nd" x="215.0" y="87.0" width="330" height="46" rx="5"/><text class="tx" text-anchor="middle"><tspan x="380" y="106.0">หน้าแรก: สร้างโครงการใหม่</tspan><tspan x="380" y="123.0">หรือเปิดไฟล์ .xlsx เดิม</tspan></text><path class="ed" d="M380,133 L380,166" marker-end="url(#g1a)"/><rect class="nd" x="215.0" y="167.0" width="330" height="46" rx="5"/><text class="tx" text-anchor="middle"><tspan x="380" y="186.0">ข้อมูลโครงการ</tspan><tspan x="380" y="203.0">ชื่อโครงการ · บริษัท · ผู้จัดทำ · โลโก้</tspan></text><path class="ed" d="M380,213 L380,246" marker-end="url(#g1a)"/><polygon class="dc" points="380,248.0 505.0,290 380,332.0 255.0,290"/><text class="tx" text-anchor="middle"><tspan x="380" y="294.5">วันนี้ทำงานอะไร?</tspan></text><path class="ed" d="M380,332 L380,356 L130,356 L130,384" marker-end="url(#g1a)"/><path class="ed" d="M380,356 L380,384" marker-end="url(#g1a)"/><path class="ed" d="M380,356 L630,356 L630,384" marker-end="url(#g1a)"/><rect class="nd" x="25.0" y="390.0" width="210" height="60" rx="5"/><text class="tx" text-anchor="middle"><tspan x="130" y="416.0">คำนวณขนาดสาย</tspan><tspan x="130" y="433.0">วงจรเดียว · ดูรูปที่ 2</tspan></text><rect class="nd" x="275.0" y="390.0" width="210" height="60" rx="5"/><text class="tx" text-anchor="middle"><tspan x="380" y="416.0">ออกแบบแผง</tspan><tspan x="380" y="433.0">หลายวงจร · สมดุลเฟส</tspan></text><rect class="nd" x="525.0" y="390.0" width="210" height="60" rx="5"/><text class="tx" text-anchor="middle"><tspan x="630" y="416.0">แรงดันตก</tspan><tspan x="630" y="433.0">หลายช่วงจากเมนถึงโหลด</tspan></text><path class="ed pl" d="M130,450 L130,480 L630,480 M380,450 L380,480 M630,450 L630,480"/><path class="ed" d="M380,480 L380,516" marker-end="url(#g1a)"/><rect class="nd" x="170.0" y="518.0" width="420" height="54" rx="5"/><text class="tx" text-anchor="middle"><tspan x="380" y="541.0">งานประกอบ (เลือกเท่าที่เกี่ยวข้อง)</tspan><tspan x="380" y="558.0">ท่อร้อยสาย · รางเดินสาย · รางเคเบิล · สายดิน</tspan></text><text class="lb" text-anchor="start"><tspan x="390" y="504.5">ข้ามได้ถ้าไม่ใช้</tspan></text><path class="ed" d="M380,572 L380,606" marker-end="url(#g1a)"/><rect class="nd" x="215.0" y="609.0" width="330" height="46" rx="5"/><text class="tx" text-anchor="middle"><tspan x="380" y="628.0">ตารางวงจรที่บันทึก</tspan><tspan x="380" y="645.0">ตรวจว่ามีครบทุกวงจร</tspan></text><path class="ed" d="M380,655 L380,690" marker-end="url(#g1a)"/><rect class="nd" x="190.0" y="693.0" width="380" height="46" rx="5"/><text class="tx" text-anchor="middle"><tspan x="380" y="712.0">รายงาน / ส่งออก</tspan><tspan x="380" y="729.0">เลือกหน้า แล้วส่งออก PDF · XLSX · JPG</tspan></text><path class="ed" d="M380,739 L380,776" marker-end="url(#g1a)"/><polygon class="dc" points="380,776.0 510.0,818 380,860.0 250.0,818"/><text class="tx" text-anchor="middle"><tspan x="380" y="814.0">ตรวจรายงานแล้ว</tspan><tspan x="380" y="831.0">ถูกต้องครบถ้วน?</tspan></text><path class="ed no" d="M250,818 L40,818 L40,290 L255,290" marker-end="url(#g1n)"/><text class="lb no" text-anchor="start"><tspan x="52" y="687.5">ไม่ถูกต้อง</tspan><tspan x="52" y="704.5">แก้ข้อมูล แล้ว</tspan><tspan x="52" y="721.5">ส่งออกใหม่</tspan></text><path class="ed" d="M380,860 L380,904" marker-end="url(#g1a)"/><text class="lb" text-anchor="start"><tspan x="390" y="890.5">ใช่</tspan></text><rect class="nd" x="190.0" y="907.0" width="380" height="46" rx="5"/><text class="tx" text-anchor="middle"><tspan x="380" y="926.0">บันทึกโครงการเป็น .xlsx</tspan><tspan x="380" y="943.0">เก็บเป็นหลักฐาน เปิดกลับมาแก้ได้</tspan></text><path class="ed" d="M380,953 L380,986" marker-end="url(#g1a)"/><rect class="term" x="230.0" y="993.0" width="300" height="38" rx="19.0"/><text class="tx" text-anchor="middle"><tspan x="380" y="1016.5">จบ: ส่งรายงานให้ผู้ลงนามตรวจ</tspan></text></svg></div>
<p class="mini">ถ้าตรวจรายงานแล้วไม่ถูกต้อง ให้ย้อนไปแก้ข้อมูลแล้วออกรายงานใหม่ จนถูกต้อง จึงบันทึก .xlsx เป็นจุดสิ้นสุด</p></div>
<div class="panel"><h2>แผนผังที่ 2 คำนวณขนาดสายหนึ่งวงจร</h2>
<div class="gfig"><svg viewBox="0 0 760 900" role="img" aria-label="ผังขั้นตอนคำนวณขนาดสายหนึ่งวงจร มีลูปแก้ไขเมื่อผลไม่ผ่าน"><defs><marker id="g2a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" orient="auto"><path class="mk" d="M0,1 L10,5 L0,9 z"/></marker><marker id="g2n" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" orient="auto"><path class="mk no" d="M0,1 L10,5 L0,9 z"/></marker></defs><rect class="term" x="160.0" y="15.0" width="220" height="38" rx="19.0"/><text class="tx" text-anchor="middle"><tspan x="270" y="38.5">เริ่มวงจรใหม่</tspan></text><path class="ed" d="M270,53 L270,84" marker-end="url(#g2a)"/><rect class="nd" x="70.0" y="86.0" width="400" height="52" rx="5"/><text class="tx" text-anchor="middle"><tspan x="270" y="108.0">1. กรอกโหลด</tspan><tspan x="270" y="125.0">วัตต์ + PF (แอปคิด Ib ให้) หรือใส่ Ib เอง · กด “อัตโนมัติ” เลือก In</tspan></text><path class="ed" d="M270,138 L270,170" marker-end="url(#g2a)"/><rect class="nd" x="70.0" y="172.0" width="400" height="52" rx="5"/><text class="tx" text-anchor="middle"><tspan x="270" y="194.0">2. กรอกเงื่อนไขการติดตั้ง</tspan><tspan x="270" y="211.0">ชนิดสาย · วิธีเดินสาย · อุณหภูมิ · จำนวนวงจรที่เดินรวมกัน</tspan></text><path class="ed" d="M270,224 L270,256" marker-end="url(#g2a)"/><rect class="nd" x="70.0" y="258.0" width="400" height="52" rx="5"/><text class="tx" text-anchor="middle"><tspan x="270" y="280.0">3. กรอกความยาวสาย</tspan><tspan x="270" y="297.0">ถ้ามีข้อมูล ใส่ Isc / Icu ของเบรกเกอร์ / เวลาตัดวงจร</tspan></text><path class="ed" d="M270,310 L270,342" marker-end="url(#g2a)"/><rect class="nd" x="70.0" y="344.0" width="400" height="52" rx="5"/><text class="tx" text-anchor="middle"><tspan x="270" y="366.0">4. แอปเลือกขนาดสาย</tspan><tspan x="270" y="383.0">ตรวจ Ib ≤ In ≤ Iz · แรงดันตก · สายดิน · ชนิดสาย</tspan></text><path class="ed" d="M270,396 L270,430" marker-end="url(#g2a)"/><polygon class="dc" points="270,430.0 435.0,480 270,530.0 105.0,480"/><text class="tx" text-anchor="middle"><tspan x="270" y="476.0">ผลผ่านทุกข้อ?</tspan><tspan x="270" y="493.0">ไม่มีคำเตือนสีแดง</tspan></text><path class="ed" d="M270,530 L270,590" marker-end="url(#g2a)"/><text class="lb" text-anchor="start"><tspan x="280" y="570.5">ผ่าน</tspan></text><rect class="nd" x="70.0" y="592.0" width="400" height="52" rx="5"/><text class="tx" text-anchor="middle"><tspan x="270" y="614.0">5. กด “เพิ่มลงตารางวงจร”</tspan><tspan x="270" y="631.0">วงจรถูกบันทึกเข้าโครงการ</tspan></text><path class="ed" d="M270,644 L270,680" marker-end="url(#g2a)"/><polygon class="dc" points="270,685.0 420.0,730 270,775.0 120.0,730"/><text class="tx" text-anchor="middle"><tspan x="270" y="726.0">ยังมีวงจรอื่น</tspan><tspan x="270" y="743.0">ในโครงการนี้อีกไหม?</tspan></text><path class="ed" d="M120,730 L36,730 L36,34 L160,34" marker-end="url(#g2a)"/><text class="lb" text-anchor="start"><tspan x="46" y="694.5">มี: ทำวงจรถัดไป</tspan></text><path class="ed" d="M270,775 L270,820" marker-end="url(#g2a)"/><text class="lb" text-anchor="start"><tspan x="280" y="806.5">ไม่มี</tspan></text><rect class="term" x="105.0" y="827.0" width="330" height="38" rx="19.0"/><text class="tx" text-anchor="middle"><tspan x="270" y="850.5">จบการคำนวณ: ไปหน้ารายงาน</tspan></text><path class="ed no" d="M435,480 L618,480 L618,266" marker-end="url(#g2n)"/><text class="lb no" text-anchor="start"><tspan x="445" y="470.5">ไม่ผ่าน</tspan></text><rect class="nd fix" x="503.0" y="133.0" width="230" height="130" rx="5"/><text class="tx" text-anchor="middle"><tspan x="618" y="168.5">ปรับแก้ แล้วคำนวณซ้ำ</tspan><tspan x="618" y="185.5">• เพิ่มขนาด In หรือสาย</tspan><tspan x="618" y="202.5">• ลดความยาว / ใช้สายขนาน</tspan><tspan x="618" y="219.5">• เปลี่ยนวิธีเดินสาย</tspan><tspan x="618" y="236.5">• เบรกเกอร์ Icu สูงขึ้น</tspan></text><path class="ed no" d="M503,198 L472,198" marker-end="url(#g2n)"/></svg></div>
<p class="mini">ทำซ้ำกับทุกวงจร ถ้าผลไม่ผ่านให้ปรับตามกล่องสีแดงแล้วกรอกใหม่ จนไม่มีคำเตือนสีแดง จึงเพิ่มลงตารางวงจร</p></div>
<div class="panel"><h2>เมื่อไรถือว่าเสร็จ</h2><ul class="gend"><li>ทุกวงจรอยู่ในตารางวงจร และผลคำนวณไม่มีคำเตือนสีแดง</li><li>แรงดันตกรวมจากเมนถึงโหลดสุดท้ายไม่เกิน 5% (วสท. ข้อ 3.6)</li><li>ตรวจรายงานทุกหน้าแล้ว ชื่อบริษัท ผู้จัดทำ และเลขที่เอกสารถูกต้อง</li><li>บันทึกไฟล์ .xlsx ของโครงการไว้ และส่งให้ผู้ลงนามตรวจสอบ</li></ul></div>
</div></section>

<!-- ============ TABLES ============ -->
<section id="tab-tables" hidden><div class="panel">
  <h2>ตารางอ้างอิงที่ใช้ในการคำนวณ</h2>
  <div class="toolbar"><label class="fld" style="flex:1 1 320px;max-width:100%"><span class="lbl">เลือกตาราง</span><select id="ref-sel"></select></label></div>
  <div id="ref-out"></div>
</div></section>

<!-- ============ SCHEDULE ============ -->
<section id="tab-sched" hidden><div class="panel">
  <h2>ตารางวงจร</h2>
  <p class="mini" style="margin:0 0 12px">วงจรที่กด “เพิ่มลงตารางวงจร” จากหน้าคำนวณขนาดสายจะเก็บไว้กับโครงการนี้ และไปอยู่ในรายงานด้วย คัดลอกวางใน Excel ได้</p>
  <div class="toolbar"><button type="button" class="btn" id="btn-copy-sched">คัดลอกเป็นตาราง</button><button type="button" class="btn ghost" id="btn-clear-sched" style="margin-top:0">ล้างตาราง</button></div>
  <div class="cardwrap"><table class="grid cards"><thead><tr><th>ชื่อวงจร</th><th>ระบบ</th><th>Ib (A)</th><th>In (A)</th><th>ชนิดสาย</th><th>วิธีเดินสาย</th><th>ขนาด (ตร.มม.)</th><th>สเปกสาย</th><th>Iz (A)</th><th>Ca</th><th>Cg</th><th>ยาว (ม.)</th><th>ΔV (%)</th><th>สายดิน</th><th></th></tr></thead><tbody id="sched-body"></tbody></table></div>
</div></section>

<footer class="src">ข้อมูลตารางสกัดจากหนังสือ “คู่มือการติดตั้งระบบไฟฟ้าอย่างมืออาชีพ” ฉบับปรับปรุงตามมาตรฐานฯ ใหม่ พ.ศ. 2564 (ลือชัย ทองนิล, บริษัท สายไฟฟ้าไทย-ยาซากิ จำกัด) ซึ่งนำตารางจากมาตรฐานการติดตั้งทางไฟฟ้าสำหรับประเทศไทย พ.ศ. 2564 ของ วสท. มาลงไว้ เครื่องมือนี้ช่วยคำนวณเบื้องต้น ผู้ออกแบบต้องตรวจสอบกับมาตรฐานฉบับจริง เงื่อนไขหน้างาน และข้อกำหนดของการไฟฟ้าก่อนนำไปใช้ในแบบ ตารางสายอะลูมิเนียม สายเอ็มไอ และสายอ่อนยังไม่รวมในเครื่องมือนี้</footer>
</div>

<script>
window.EC_ICON='data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAUAAAAFACAYAAADNkKWqAAEAAElEQVR42uy9e5wcZZk2fN1PVXdPz2Rmcpgkk8gxhHDIQkADCHEFESJ4iqIvKwLyekLQuG90hfWVFRAXdcF1eVeECOi7yCLKKppdVAzIghIQQY7mQAhJIKdJ5pDpOfV0d9XzfH88h3qep6p7epLg7vf7vvr9OtPpru6urq666rrv+7qvmzDJhQAI7PPC1C323qYNwOEA/gLACQDmqf9PAXC0/FS9uJ9OhU6I0xdg6ZwzgJnTUZxGOOGg+eib/mbkZ3RheluAMGQIQrl+HoC6ixwBoXrrHAMCCASM6m58jgSICCE4QAyMAUxtTsCS99JLAIDU9jIiEAFCAERyRwYExEL+JS7XIyIwBnCu93cMogBCxBAIzP/N3hCxel2AQH2+fk9Gcs/Fahvtr0Z1fhyQgLCeFd6PTaRf7z4hQPIxQQAJ81jEk+1glLwmFgQ+yQNJfw/9nUMWIBbJ//XCBUOkvoO9/Xr/11u4ejIS7t6JrNdwHmNbmUFQsk7Ne8/Ie99qXP+72OtX9b7kyXYKLp+336Kqjo3hGFg3mLzR4HjjHbqbsUnt75HeKjAyBjE4AvTuBEp7QLu3olB5BuWte4EdjwKVkn9G+ufqBgAjALYA2AzgOQB/Uv8f9V4YAODq9mdZaF9fNMljV5+x9u94DICTAbwbwBsBvAFAocGONIB3/NsvwOxjDwU7ahmO6O7A9Hlz0B4ma+etV4YAiAFF9duHAZAX8rFQCFBACIUELx/EQvUaDSwBydcHEv8QaETX9xnAFMqECiSIEQIhEuAgAlNwwcgFFfuzXGASYGolH8SI1OuF+jy1HinQkU8lj0McyF+dMi5KzRwdlHkxywJdIRJA5t7hIFwEhlCP+cAqhPz+XAhwCxi5uqPfP1bPC7UBQiTvxSGPjcEasG0cCNXjkfoqNevIrnqfX7NO54oNfNZrbBDVgKtfV7WBM5KAGALYMgY8N1h/XzcCxMmCYSZAbhmEeHkjaOMfwF/6DbDjUYhKCROdwwAqAHYAeAbA/QD+AGD9BHjx3wcAJwl83Pr2BwG4AMD7AZyiSYd9ETb0AYLMOa5Ab877/xrHLJyHKZ05B/DiSAJHCwQYI+RJIAwJBQgU84S8ZnlBcuCGir0RU8BGyV4n5v4KeiOZZm4Z/yf1/4A8cLL2cvI+yUmm2ZFeVxDJ9TQKEBm2RRaTIYeVWetoAFQgm/zQCSuTrxcQRCBhg6Nw0dg5UJLX29uWQi5rW0SDw8sAm3qNYTwZrzWApIHQQkgHLNU6Qghw9VXM+5j3SEAtVvtLKDTUB6rIAFOhjodt48AoT4OeZIcWIFqgJzSQUTb41QNAzf6yQDAIgadKwKslgakFwmBl34DQBsTZnDcFjCO9cmumzMxnAmLLiytRXvNzDYZqVzrndcZ5jycB/AzAPQC2m2t6EjH+vwoAmfXFAOBsABcDWAagw/4tk+3QgaFwmJ4GvemdOesI4QhDhjYSKISEYgDkGdAaKCALJdCFLJtRCZ4R1pHLwJh1zDhRMaUvU84Xp+RXs8GKUcJEmBdGMg16FqawjLCzYfjqv448tieSx9OHOEfWo/5zNrPi3rVdY6cGDxuceEYozT1wScJQpD7Lfj8DUpT+LeOM19og6ofFXGQDdZzx+oCAsRh4pL+5szG24uaYEQIuEFsHkg+AYZD9eL2lDODhjWMY5wwtjGOc7z+ja2Eco/mCG863Bk2BoV40KI70ViGefc4HQ31ACvUriIxTaQjAKgB3AXiwDp4csCiVXgdAtRH7bABXqL92ykOvR6kzdOlJWHb6BzDvbSswZ0YOlSgBvUKOIR8A7QxoCyXgFVjybWMhr56RkAd8TdT/ejF38305ShiUDoNDGxQtlkiaPVKS/2Nens0AKbm/sAYJGwQ1KFI9MEMasFmdxzUQUZPRLk2wghAuyPlH1kTglgUoDpD675UBYFnApllh5H3D1LY4IW52Xk/n9gRln+ycgByArWPAEwMCxYDMAe6/ohn8qsbNJZDy6iDy188HhD1V4PHN4/hzLnFLbkJQtAHRgOGWQfDf/hp4+kcQm/89Kw0irJ/fiu3wIIAbLSD0I8r/VgwwsH7/NwO4zgI+vdEs+UwX+FrPvARXXPIe8MXvR3sICXwK9FoDoKMATAmAFgU4lRiocYHxGKiAILgENbMxJhcn83ByA+uDng14oRXKmscCC9iELKBkAZ7NGJhTNKjD2Lxwlmlw0zGAF50yG9m8BD9lAKH9l5EFiopNMetn0PULXud9RApoJDvMOp95CsiEKX7YIBZ7FylurZ0FooY1KjYtLMTLKnz4r/e3NRLNFV8CAn63F9gzns386772ACe0qrEE4D/sibFtoIb/yqUZQPSX4dV/QPjwLai+eFe9fLAGQzuQehDA1QB+n4E1/y0AMFTMrhPAVwFcBnnR5Fb6BI2AL1z8fhRCYDgC8hFHewtDRyiZXjuTYe1oBJSrAuOcUgeuASq7YGIBnw2KOasaaTM+XdX1GV9ACRDlKBv0Ao+1ZQGfHUq7YTBlsj6bnbEJ+H09oCUvZWcYohWe2tsl6jIpuZ5dFNDb1WyIy4VdkMgOV3kD8KvHAjX41avwNssCs5ig/l1HIoGHeslcDJsJVV+vxFU1Fnj4lfIBCXsPBAC2VSsAgEIhBBXCunnEkd6qYYXDq/8A8R9fr8cI7V2ogbAGYCWALwMoWZjzXwqAOnvGAbwDwD8DWJBx8UuduTTvvXjvx0/D8e+7AnkAFQ60MaA9lGxvKgMKgWR6YzFQilXSWUjJig98LhqLhuCXxfiyQl0NfAFLeLkd2vqgVa9I4QLeBLm7icAvAwTrgV9WyM1Fevu4cFknzwQRKx9ofXY98IMHgHXD3owQGE0AYDPML24Qhk/E/GwgLDBg/TDwwvDk2N+BBsFqLJAPCP1ljt+9Wv1vAX4aAEfzBUyn2FJrhHWrzQ4Q/tv9EL/9ngeEohGR3gjgrwH8Wp0aYn9CYjpAIe81AK61cnxhPdkDFTpx9me/iMUX/Q2CXAAeAy1CMr7pCvgYk9qpwQgYqyVvkbMlICKt2ZsI+LJyfIF3n5TkhChhe7YMRuffyAM6RvWLEzxDh9cI9Ngkc3ZU53kh3OyxHe6CXFbHrDfKKiLwBuCSxeDIFBmoLgCm3nMC8LNZ5OsJflnf7bF+YG8Nk2KABxoQNQD+UYW/uvhxoIogky2WaOanl0IhzD5mG4ChyRv++Dbwh69WxZK6MikbW64F8JX9DYlpP8FvBoC7Ffvj2ed1guiL3nkZ3nL53+HQBXOcUNcGvpGaxfbggp7zrhYAEgMCrjR3aK64YdieBjaWXGJ84Mt5rM8vWDA0J7Zl4OB14G1C8KPkctfoh7MZH7fCXZ4FvNY6Nkv0q7p1Q9UJc39JslLn+rT8hddhjXETxZOJALBeyLsv7C8goK8i8NgATQh8cQN1wIEEQR3+trDkV/1zAaD9mc2Cn6hEBgQbsUKx4WWIe/9uIjZo48yvCbgQQL/YRxCk/cj3naTA78hs1pd8ASp04r1X/28s+eAVTnGjqwBMzQN5AkZjKTJtCHws0fFlAV8jxpfK73nApyu5GvgYuaExs9hhltSl3mIgQEyydk/J6/zqbjPsUHhhLTLyfORilGGJIgUozYMfGhQ/bD3fRLm/RpXjerk/LuTv0wgAIzG5zpMCA/5YAraMAgV1TGk5S7QfSLYvLy0EwI6+Kh7bzVNA9HoAoP4MH2wnC4CYQH840luF6N0LKhYgyhWIX94J8Z9fyq72pdngy5Ag+NS+5AVpP8Dv1wCmZYEfGW2VAM17Lz79f27BoQvmoBIBBQI688DUHNAWNAl8dRifLnTYrK9ejs8GPg1qurMjC/gYueJmZoXAdvjLkGjSSCT30QBEuJC5NCJLBJABZLYumU3QxmXnAYXaFluA7ev29LZSnSJHFpALkTBY0VTl180B8olAVT3eDPhFGe16XKTb8/YHAKFy048OuLo+W9+3LyAY72OeqRAAv90eYVcpygSkAwmCEwFeM+DXCACLgqNMDK/0R8DImPy9yhWgUgNNnQLx8kaIlec0GxLvVVHopEGQ9hP86hQ65MYueudleNfX/hlTiwEq4264GxGwdxwY5orVURoASchuBb/QoSu9plXNAz+b8Zk+XbVpoaXhs0NdG/gC6y9ZYa4JgeEqGDXgCqvbwCF0pu3KPdmz+myzHou5W8So165sV3cTSXmdH9l7UjRgqVkC6PqFD1d9rdme3dLWTP5vosqvD4BOd8h+hL/Oic2Al0aA50oJ+/MBsJ6weV/BMKizTiEAhqsCv3y50hCcDhQI7ivjmwz4bdrQCwyNAR2toGIhAUHAsMHwB3+rJDN1QVBj0D6BIE3yQnSSirunicz2gSTeWvqFr+GsT16JSiS3ZnohYX0jNaCvkr0VPgNsJtfnsz47dA2tdjW/qqtZYJABfHbBg+nXWb28dsuXjVzy/CfVY5qckDY4CiIIq0TKrVBU1BEj15OzOLIWK3xlE7X+WuvbLHCivJ9mlHGdrpBG3R1OX6+YnPTF7D9GiHl6X/idHY20xpMBwUf7gLEJXrCvTHBSoVcAPNkvsLWnMiE41QNBO6TdX/a3rwBYFBxjVY5XNuwBKjWgkDN/aeqU5PC0gBC/+FfEv1rRKCTWWGSDYN2coFcLRDNtbRzAYgCrFfOrC35U6MQ7bn4CZ771KFTGk1xfV06ysj0VYChyWV8z4JfF+oyhgWJ9PvD5VV0b+HzGRwo8yQJCZv0/0IBHEnzNTlT9tPZPI2An/N1uCpfNpBv8swCFURqcGoXLwqvq1iF9qc8QqA9+ertIZBdy0vm/dLHDb28TYmIAbMT+sro+mgVAfazo+z7GFRiwoyzw+xKZdMuEbM6j5gcKFEPF/h5+pTzp19pg5xdNJsrxFQohKqoVqxnAmwgA25lA72AF27cMJOCX+tBcmg3OnAbxyGqIez5ihcQNQXApgKczsj+TZoD6+ekKVQ9vpO+jQic+/ZO1Mt9nhbzTQ+mQsXPMSxiK+uzPcWVBc6zPl7RoFhfq16kQOFBfIGQe44Nb5Q2YHfoqFxd13+5GIHWyOyzPayET3n2XGcl2KyZcLZzdseHk8nwxsnc82OFy5uWuzqUvnadM16XjCYsf2SzP/ozJiJ/9dWuiftubXQGO96NZKlLFj9/tBfrL9d8oCCkzN9gIDHUludFf/3WtOeCZ3hhre2qTys3t77KvoKervoVI6oZYIL9UT88QeveMNfHBCQhqIKRiISMvWDcc3qKi1YGGtkNNAKCmkQ8COKu+xi8NftNaGLrywLQWoG9MoDeihPU1wf5snz67jc2v7maxPhv4dJ9t4N0MEJIrb5FCaBfsZCismKQ6ve1+XK57Oqywl4sMILTW0U4osd/0nxV2imzLAi7qu1SxjNf7AGgYpcgWQSfgYxki+MWdBuEvr1PM2J/8X9TAq3Ai+UvTjIsEdlUIv+8XCNQBFkciBXj2c/u6aKCsxzL18w9srho29t8N9OqFu4WoBhYEstjx6hDE7r3ZrK/ee3ohMc2cJqUy//SXjUBQY9RDkK24DeUxwQRFjxhScPixyYDf9FaGmQVgSgj0jAN7bfBrIu9nt7URkQN+RIQcIxPCBqrgoZ1fNPjlSIbJoXpOr5uz/h8yyfIC/XpG8j0YIXCAkxIWSDLz15Jj+Oq/3offvbgBZ524EJzHYIwZCyqyOkWIvF5dY3OVtNLoFYx9FnmFFKrT5mbZdxGztIKWH6CpNnt9xPa6fpgsGSCpsDr58fxDTmSEvrBC3yTvJ5wvRZSuEmc5x4nMfEx225ttGsZocu0BgbV+yAhrh4HhGpBj8vfWPo+Myb7zwApRGKO6NzEBYWPCdR6ywVVwoCUgvDbM8dpAFYVCiDjmBxzwwpCZ24EGv7Eqxytre4DS6KTAT8bmVVBLHpjSChICqNZAc7uBYy8AnrwTiMezOBxTWDVfPfmfCrf4ZBigRs23K/bHmwl7EQNtOaArL4sdO8aBcpwR8tap+upjShc77Hyf7cYcMpap52MCFkgm708281O5QFL3yeri0OCnGR85fn0KDESMMAiwafduLPzrJegstOPxGx/A/NmzEcXKvVmHuuos5VZOMKs9zA+NnRxiA+mIsKu+9mOoT/w1lzN5P3JD8fpFkMYssFEBg5CuADuf00AD6AApIxAXdcXPvrXVRCzQN7CIhWR//TXCmr3Ntb1NJH6OM2yyfFY50bJ6SwWlsXhCdtYMQ9xXhtcI/DTYAQCPY3N/73AV2zfsNmEtKjUnzG0mFDaFkCmt8rGRMWBKazNMMFYH7NkAflOPCQYN+nunQLq1Tk+DZRr84giYVgBmt0j35R3jUtsXZLUvaIbmSV4YqcKGzuMxybhseUuoWFpoChnCMLQ8S1ifw/aYy/accFmzSZaEwaF6jKnPt8XPBEIQMFy4/Dpsqa1HJa7i1V0hLnjrWxBzLvODqhJMymhQG5CS9f1tg2ZmOzvbO9p+wBimNr56URYQZv26lkCbMjpNhFv6kKxOGfCZMJNzs41ky24c9iVSfnsC9X0FGzHAxMCBMosf/l6pxwIDSptRmN+CgBeHCaNx45ZEf8bDRM/rW8DI7Oecup91EwCKAbCpxLG5v9YUcNlMLgwZ4pgfEIZXD/goZCgKDlKdHRr8ysTQ31NCz+Z+239un8BPJ0JJCCCfk7eRMckEj1wGPPXDTCZoSWCXAPi/ykyhqRBYI+W3VEk5znZzIVzz/X/FzEUnIY6kzGVmQXZ1aPCzj+Ccl4PzQ15GJIsVlC525JhsQwqs2RuB1vExQp65YJfzQE+DZZ4lr9PAZ4NgwOx8IBlgYqQ7DGLkwwDfWf0EVj55PULWCUYteGnX45jeeTJOPfJQRDxGwFhyYpELaGTpBrWQm+o4GpBIHic7rCUXZDSTs2NqqoOSNtjZnR++BCfBFHLBiGyAkdvOOTfhp0iBmcv8RJbAOiME9te19xlvAKhUBwQDb3+lrwcyauitAhtGCQVtg+8BE/dyRPZjYQaQ8QbAGNYBP/3cuAD+sLMKsGCfQGq/QtqYm78A0BIIxPkcKGQg9b5FL77P5QKMVGTIOzYw1ris3Sz4TQSC7cdDPPfjrIOdrHbdDgC/UDgmGoXA+jd7E6T3Frkefgn7W3b9N/C2D16BcgR05IE5LRb4RRKE7IpdlsTFlrP4+j5d7MgxSnVy6O4NX8zsFzkIaY2f1vMFTBY07Oov+cUPa5aGENJuf9Pu3TjtinNQqgwjZJ3Kq7WEzkI7Ntz8KKZ3dIBzuS7nSVgmMnRwvkxGn/R2iCgs4wJYFu6iUZhrVZRhhbx+DpDX6QCpF/o2qgLbAmjRoODRbPhbz9W5XgscMgC3sbxBOECu2+geG5CmBwc2UGxiezysagmA5/o5XtgT/fm2warcmrA6zJmcnv5/MSOxGQaE7TtK6N1Wmhy7m8xzfjisf/NHVoP/y7KsUNg2Wn0zgD/616WgTjfqPZCT2YTL8Cnp8Pj89ahG0r5qZgFoI2B7xQI/nh3qwko0a9YnZ3NkFDtIgAVJtTdHQKCYYBhIwNWha866ryu8uiPEBUdSYYhIwJGRBX7kVnsVUArBEQQBPv7P38GLO55AyDoR8RK4qCBknShHQ9iwTeCCt74F3MzZ0GGwQBJAK/lMFutT9I5lXJ6ILDboscJGQk/n1yb3GNHhr8goSlAmheQpgOEO8LggmA6Hsxlg1l+aoIjBTYFGh65k7eX66W2yvgFTaQouhCw2lIFNY+5QrUmDmGh+XVMc824tgmM4Jjy5s5qaUPd6LC2BzLeHnIMFAYgxc7HJEyEHAWIMxBhy3hcMA8IoGNat78NY70jzwsZ9eM5IY/IuSNJhR0j136u/zWKB2mX6KAD/4qNkkDHA6AxIe6uM0FcAS0/C3/yfnyGOEu++TlXtrcTJuMesUJeEMPk1W98XUpIf8fN9oSdvYZQOp3NWbs8AICWPBQHJqW2eJIY52j+ymGBS9CACIs6RC0Osevx5XP/zKw34JaxGCjZf7vkjFr3hDBx76BzEigUSefbOdmUY1mfZICfSYz0I6SqyA4KU7cVFwg1xKaOKbM85mgh0MnuETS4w2eIU44WAyDiZuQd8dt6u2W0h68JA5F50yPrrA5/9+lgAzwzwphmkD2La4IRsn8YMkGNMPt4iOEKI5CbkLSZCS0D4U08VO8cJLYFAJMiA1IECRJ3Da7HqArp4Ibedmdxefawi9A5WsHXDHmCs0mTZeT/YX07x8motDYInvhV44UVg70v+yaBHdBwO4FEAW8gKhSkj/P1PBYIWAKoDrNBhih551d7WFQB9VWColoS9WYYGdsg7kbjZBr2QMkJelgiZdSVXh7xM5QlzzAU3x83F+kzTKaJPW2vdJIVPGBgextHLTzehrw2A9mKHwrDcj4Xqa9bjG+VfYYmkyQmJuaJhppKcNSRIgwsXDhsyfn/WcCe7+osMLaHwxkDqVwjBQVQ/BM6yvrc7QOy/xDmEdVJl2d/XqwD79vf1XKB9QwQ/vmcZ1j15BmwYElg7SsgH9XuiiZA5axgN2hed85s3kLCEzAz72l0W+MXWGlrzDDxOS9jGY2qa2dnrtgTpL2aDXvOdKYQoFlLY3EzIu5/A57A/e5nSiikz82YOiejdC/F3x0BUhvxLqMayRwC8zQ6MWAb7OyNb9iLw3qv/N45UcpeOUHZ4DPME/Bq5uQSM6oIfsTrgp1ldBvjlMtbLMQmWodXJIdmesBijMPk/u02OmK76uvN1BRdgjOHqm25DqTKMzkJ7Q/ArVYZx9U23qbyS5RnICEwIKahWeUZCogVkHhNkRnwtH7dzmAkjFEkekyizBJZiW+Rl96jeyczUYywxSvXW4fCBL3ucpfm/xyhYE9KUeu9Vz/reBzjmdMhQCiBzJDASAS+PS/ArcO5W5Mmt0NvP24/5txaRfiwT9HSF1urzfH4vN9o6FgTmZgOZvlEhdP5v3+x1W/PMeS//PScCPH0rFAMMlWO8+ELPnwX8qFjIBj8libHdpWnmNNAFP8iKHerimz36VgD4GoDjLA1NZt5vWgGYUZAr7anUBz27yqvDgVBkMD94lV4v7A0DVTGjJPfnhLyUVIhtiYwWNuucnr5v5AkW6CTCYWEVGgTCIMSaDRvx1/d+zuT6UNc/rghGLXh6zxoTCnPBnRDNtl8hSyrjz9p1cmAibbnvl7KESKlcJhwTKLz1NRuty2qQbXNlf4pdvSWihuFsvSlw6Xwg1a2kCiIvd0leKIyM+8l3DBlh3TAwWAVaFKTrcNQOTfXNed56bGIUYfKLhkymgSwJjF7aQmBtSWDdEDILDTostW86P2dfIHQez741C3RZYm4ACPIMIhbY9togtm/sldXhQs6Vt7wezC83QTkqn0O+LUC+LUB1LEb7Sccg2laCeO33/pmgMa0A4Ke2k50+N+ZA+u23wbHklKHvdX/oQ6GFIQ9Z8dVC50atxhM5ufj2VTmke3l1+Jtj9S2rHEcXWEyOYIwL7CovLIkLCGY4OBG8IdoCcTSOuR9fglJl2DuekzA4KyQ2oXB7u5G/CEtpHEObKFASBlttcn7oK1JtdXAGlQtRR1cnstvqbCF11gyPZOpbwtXqh786UZBtgEBIT3+bbB+wfYLb4XCjSXD1wtQQUkxdYMCuccm4dAhaF7zqLfo1eh31/4kkKFlMdygG/mPLn6/qq0Evc/vy7vbvLdVcBxfAFTbvq8ZvMiFv1qIqwvY8YgDgn+r2RdL6CBmFnFu0S9etNMReqMTPsd8cdfVt30N7C0NLLDC9IMFvILK0fnUuzzb4hUCmzMUBP53zI5HYUVngF5Aw0haTH/RBUFV4GQQCFUK6EhdKnFJs8IPbDsE5R8ACfO1HDziSl+S4l9IXHRL7z5tQmMk8GrwCBtNsRIWx5MwbEe6gdRUXEyPHiJW8deGZsdpVYk7puR9CpEHRU9FBGvlPZH5KmRKUBFCbBz/UmaJnM7iscLheRZWsgpu+SYWBHKO6YUSCV+gJiWGLitVJknmzBMb+/4G0PCuoo4rIB8Af9qZDTvs2WWBr5uaDnr6Zi1GV49Ute/HK8zuyHVwKOfe2n+DXMOStA37+YPYpM/Ogyx6opwucorDOXLY0Nfyge8FMQt9Zp70f1Rgo5AlTlIvzkAp9ozq/S2hVwkIr2ez39IZq6HSoNH56nTyTjhw5p3NDdnnkrEpwWgMorNA3KYAwMzBJKCGwSMJgCAuMpPNxGMrQ9/r7rzSAZ7M/AFh11b1YddW9dX+f29euxJoNGxGwAHEcO/IVG7jI6jLRHSSM3ElyzFvfB1Ty3EcYc6vETNQX5GbFx4zqzynhyB7y5LO2rDGgEwGdz46yQHBi516RutmhMCdpMPrKKFCpcRQyxpyGEwBY4L0m9La/HtDZgJdXCai2HPDSELB7MEKhGOw3qE0WLH3Q00vPnjKefXaXzPXZAKeZX2ESvb0NAFKD3qSAzwM/eyA7ALQvPRmtZ37Ed17Rdz6oq8O6GnIEgDfqGb7ChL6deMvlf4dRDrQGQGcggW2wJoEtIndGR1ZPrzmQ1EFYr9IbqE4NX9yc89bL6V5e5obCbgeHMPcdeQQSdxdbE0ZWCVV/nSiK8LGVKx3As8PdTy68DEuOXoAlRy/AJxdelmKB+v7HVq5EtToKYiqvqG6whNYGfK08JPNyWRoEDeBR8r2YYZFk2G4W3xIs0Rj6w5zqzTLJKncw1BcrN5okd6CG0pgCFZNMzgc7ypC56H0DyLEM/RXgtXFCQVXvbEBrBsCaeY0GuRaI1F+T98sBA2McfxwUBvzqAdL+LDa782/20gaOSjnG08/tcft4JxvmTgL4mga8DOBrBILj534dVOi0jzQtf3mjwjzjlrjEGmRuToGzP3Spqfq2hkA+TOZ3hCID/Fga/AIViqY0fpRtYeWDX2CJm0PLty9AhpefBgkL4JgKczV4kM38FOIIqwChQ9+//+EqbN65KjPX11lox3UrLgUXAlwIXLfi0lR1WAPi5p2rsOLrtyBggeqCICO78TsSyKoOw2ou09tndINCWAAuvKqwko3YOTP1g5BCpIaW+kbqwS37/eww2HadbobZNVoYTR4EmTVoPQv0SYve7RnOTOYY1w+ri27g3rJYWr2bBjT9Ov2YvtmRkP2XMTIhtODA70ps0qA1EaA1ArmspU39wuu2lPDiCz3Sqn6y7i1NAt++5Pj2ZWk/djbw5uX+EcoV1i2xL+bvTnVTFjqx8FNfRRWS/bUpKjcU1a/62oCo/c20/KVZ8NNSlhx5Li1eyBt67C/wWaBX1YXX2mY7E5AqTHAV+m7s6cHND341Ffrq5dqLb0VXZyeE4BCCo6uzE9+7/M6M/HjJCYXDgIELngCazUQdxqIlMmlWR15XSFZ+jdUpBZP3uFA9xMyuAptrgdvJyrJ6Jr3qdCPGx/fDn8/xa6zDBv1qr71+YLVSFpgMfce4BCwWC+emwUuDmn7cP871sW6/Tq+nq6dmHXWFZuqgVBM3UWTA03sFBisCbeCpmwames/VA7Igz+q+zn+9/v/2kmR9RtqyL+A3QS6w6VC3CbbXLAtkH/07nwXCxjwGoBWy99c6zgXO/uwXceiMnGF/OSalAsTqS130os0Imgl7Hean2Z5ImJ9jb2/JXshnfnaxw/LukzeRYlpZrpqCC8Rc4LNf/Faq8KHZ37tOuBSfWXoqYh6DsQABMVSjCMtOW4RPLrzMVIAzQ+EoghDuliTAJtJFkQydoAFB3U7nMz14w9qJ6j+nDBe4SHv0abHQfuDWpEGvGRbogyGj7JsDfGppIVn17akCrQwOsHEv3mWxMGxNg5kf9aQkI0pGklO5a3OzLu45lUZqDYHNZWDdMOoC2kRA1wg0m2F8UwuEgbLAui2l+kWO/QS9STG+fQS9hm85Mw8su9VmgRrB3gR5GOBQAN02LaJCJxZf9DcoRwn7q3FgLALCBl0e9uwO2+jAlro0Ar/ACm3J0wMy28aoDvODlSdLRlcKy8/P6vE1rWlkrJ3CMMStD/0eD4/9NCVt0aHvDR+7RHZ4WIFqwGTorENh3yhBh8Jf++EqyQI5dxpyMzTMrn2W6R8WVjXUBQ1C9v9tZiSytHzWvhMi3Q8sRANHE0oE0I0AjTcqwMBV3NsgOFEOLgsw/Vwcs3wnxznw8jBSTI0xynwsK2GZAjcf6Fh2WsjchLS5GoqApwabA6sDveQKAUbB8PyGASlo3jO278DXREW3afA7QEuKBb7z/TYL1D9sN4BDmULCliTekbm/qSohq9nfSDUzH+60txFLS11yltSFCbdX2M755bycXz3mF9h9u361kuDmyvz8mhMwErRdL1dGBxt7enDtXZdnyMDkzlt+9pexoLtbVXRlngxCgEEC4ESh8D/88noZCodh0pHg567IZYWJOw08ppgGAj8PRlk5xAzFccaEKyccRkO5J7mM2jJ+tTthGjLFJgsME1Vl/eqxoxJgMu+nnXpSYFoH9HyAI5Vf9W8OyHmAJ/PhQnY8MaAsgN/t5qhVYuQKQepWD7Syns9av9F7AMCGbWMy3G1mPsck5S4HoqJ7oJbZqvtmysw82JnX2Zd/rjDvTQzAMY7dW6ETR37wf0maTMKwv3G7zY1Z5gZZRQ8v56dbkmwvPzvnl2NuJ4cPfj7zC0i4dvN2V4cfymVIRGDbvItEInHl9+9M9frq+/PmLsPffXgZYh4jCJgLEEQIggAxj00onFUVjngJH1u5ElEUuYJmYX8XUQcQKTV/uF4bm/91mVU4ER7kUB37KUfC0gRocSF/l8nIVSY9oIYmDoudqMCylto0IrWrPsg1ZHQsDXh2Xtu+1ZPf5CwNbKjo7hN9AgMV0RTY1QM9+/GsdbPeY8ueKh59rs+dylYP1Cap75sU6L3OwKdZ4G67A+ZdF9ksUB/txzAAR9oNVse//QJT+Z1aILQFwGjk5j7ISwrrLo96eUE775f3wI+Zmb3CHViUMaLSPrB9NxctcNZtb0kfbRJmuicmGZeSgAW4efUT+MVzt2WGvgDw/csuQxiGhvP4xQit47ND4XpV4b//4SpZFY5jZ7i6CcudWSGu0x2j5IRLawJFmhVm6luYGwJ7g5RE865Oxu3GDzknXdWdRC7QBzutCrCVAbrPqcCAngrw2lgiybIBzk/h+KyuHthpVmcDHTFybiYPrvCrEALP9Am8Oszrgt9ES2sgb82uCwC7+it4fsOA28mRBWqTALx9Ynt/BuCrywIPn4rikvf5JjBHMqWHMYfh+/7qLHnVhMCUvBxnWYtdGhBok1LmOhv77E/LDgKrX9cOe03rmrK+oozQxa7s2rk9Zjk5k+2hl2HLQXUm40oJBUNfqWRC3yzB81XvvgFLjl6AKIrAiFnOyO47M8ZSobDNAvV73/zgV7GxpwdhGFjjJ5OmXgdYjYSnTtjr5w6dvtd0I67PFCkDhSjDtp5EthaQHGylCfN1PkNndYCwUZHDATzvPUIrXVBg8uK9YSjJA/qgp/+aAt0EQKfBTrd1hlbBz75pQX/ACEEsz6UXSsC6MUJna2CAbLI3HwgbPbdtMMbzGwawdm1vkufbH2nL/oLenxH4spbxk//GpwRHqCqwnvHRgZbF70cVsusjT0nuL1QDpJ2rpTk4fI80y8QU7sQ2DX7atUVPZGOUhMIMaXt6HfYmIJjou5ijoXPNRsn6R5hSp+Q4XM3w0E4vWSHrvLnL8CUV+rK6TeXCAGrAkqrwu064NDMULlWGceX371SiaHLcCGxpDHwwo2yYSbG9rMZYSvcHm1Y1i/05Hq1WJwhllP/ZBCEsZfBInTrwQdCZmwFL/mSxYRv07EiGPHDULC8G8KchmcKxgU/3qNuAp3N09cJXH+wM6GUwREMC1Ge25wgvDcmiR+skiV8Q88ybfi6LHZbGYjyxdgDPrutDb6l2QIHvzwV6U9uChrd9CYPb/3IhaN57bJl/KwNwtD4Oz/7QpQjUMMzOQLE/7lZ+dWXXn2VqBhJZeUF9VmiHF7J1fMI6sC0gY15oq9vb9HMaGDON2Yy4OVH9p5ia0GMbBUJlcnr72pUNQ9+8CX3rnfCJf70AEDIGLgTu+MxldUPhXzx3G75y188QBkyNOhTG5oWESOvbjDA66W5xZC4WcIpGQ5P8XKEFgn5r3kSFCj6B1EVYrs1wzGaz/fLqDRvKGjwkh9aTEymETH4PfbFdXxIYqsmqqx3ShmGa3el2NjuE9Vmdb+1mR0A5Es5N/y6tgZS7POmBnw1ijW6p/dLCwFoYcrnkfXI5IJdLgO/R5xTw7SfQ7XNBYxKgN1mAi1oDRK2BMT+YTBgMAOyot9vX7qPVsSh/rM/8xzYcumAOWmKBg9oJ1QgoxemOD9/ZxR5dmdMJYUqKHjrvV2AuC9QFjZBIHdBJtRemCKL6eq1WMcc7z8I45rWYJa7AiROLsKhIFJWN00tW4eOqd9+Aaz/yAURRZPJ/pmtECHCP4TCrlzfmMQIWYNXjz+ODN52Hev6Bj9/4AI6cPRtccDBiiovLnjyhfp3ELDVxPrHNVP0h7KkB5d4QdlHH1YVZBgXCek+O+q9DnYFGZuym+o3qASUXrtGo310i4EqOCOniFxdu3jDPgPVDwOZRCX5+n7BO2QguTIEsyGCrgZeM1Bf+MNOMgZwwvMYFCiHh1TLw8C6eAjHz/cc5WAszfyeztKmPfHUwxit7Kti+c9gAlyhXDozbygGWrzTL3nzQC8dicz+L6dnGqI4G0FuG1+22TFMFmDBW94vRefAsxFES/o5x19RA3wLrwHHm9gYe+Jnh5q55AXM6OiiRMbDEOzCwq7rWyGvfOFQ/z+wqqpm6Q5ZRp8WQBAdjDCu+fktd8OsstONLHzpH5v2U31rMY8TKRoUYQ8CC5EYMHAJxLNdhxExV+F0nXJrZU6xDYXI87YTl/yesvFmalpE/oc1rcjF+fIqZMqrvYswyJsKZyrs1ujPLhLRhzs8rXGStZyIB5r5Oh8Bajs2sKAJWpBBar2sJgNfKwLZyAn5On7AKZbUViM3usoodOpTVkq5chudgzhrdoKOfKTnCjvEE/DRz80GuPU/m+TYuGt5s4GsjCXwPbxzDb18axvadw3XZW9btgADfBOA3I+CTDl01w5vRQpjRQohaA8zm3NyvK3a2nGDqgZ9pj3vD6eZyatJ3S+ecganFAHEEFMOk+KEByW5xq8v8hAd+pIsi6mBlibGp7XCcNbJRN/kzC/gAX+eXbiPzq3qwhxAp1hawAGs2bMTta1emCh/6/qqr7kU+34ZqFIFzjnwYIlA9TNUowtDwMAbKZfO6w6a3I59vc5AkjgUEj3DHZy7D0cvvQamSHQrfvPqtWL70VERRhCBgDp0iSsJ27R9IapKR/l6SBQnY40eEXQAi1+jBrnRw4VpkaWDRdlnw3F3soejMQlPfBaaRxZXNZm2xtF8AEWSF/BkWvzb7hxIY764Am4a1u5BIFen0F7INeVMyFEfOQ9KqLSBDef1mAKNxBRAJ6TSzY1zKXTSwNcoVtNV7TpfWFXWfRkDVYnw79lb3m9F15ScvxBbF1sZGoADilhxiBJNmejpcbWcCmxDgr2YBrUS4awvH7BbuSlsadX9khMHmtQcfB2z+d9fF59QzTwEgwW9K4Ob+BHdDBx/8NADZYW/IACbIneEh3IQ18wwNDBuwHF1c1iecanDWtC+7yK0BgtyWClQ9pxef/Wmnl2oUmfxfX6mEHz25DuueeAy/2bsL/f0Pu1e7GWfimFmzccJB83H2ycfhpPnzkA9DVKuj6OrsxLUX34rP3XGR83n677V3XY6lx9uhMFl5RbcoAgs8iCVmqLZGUF8chG0V7e0z8oofnNwQOHMOhphcW1vWyM0kp9mk52jdqXf6QiyLHcVAzvRdN5gU5dzwVmSGtTlPuyiEezxn2eOkuqFEsg/bAuDVMvDbXtEY3JoROGqALBJGq8DLGcA3Ebj1Vdk+gVx94MOEwLevoAf1d2oLYXAceH83cPXRwHm/B2a0UBrI9rWgc8K7IR693joPCp1Y8Z+7MWdGDp0B8IYWYKCiQFC554Zw8yXNGBzkWdrZxXZuTsZSJhIZMz8Dbt4vYJTZ4uaEiNa8XN1La+f8YgGEAcO1P/gprr//yrqh74abH8W09ikImOwOuem7d+HeTXdnukK35eSPNlpjDpPsLLRj+dlfxvJlZ6GrsxOAwKe/8k3cvnalaZfze4x//qW/VSww0CUEJyTWuTxQkhPkVo4QXj7QHqxk5wW5qJPPE9mFDZ6xrt8lwq1pTKJOro85hRqqi3eZ0+vU+5M1vc/OuQ3VgOcHpdO2n8/LyuWFwhNts2xrN32u+X6Kga0/UleOlgDYMCKZn3SHIVR14jWgSY3bDACwPFBrEvgOFMg1C3T7C3xAAmpOjrCFEFc53jQrwD8f+Uc8sDaPKwcWKlCU+3J/AXCkt2oco+XxtvQk3PDt3wMx0N0qhx3tLruJYx/89EGUY2RCgIBJrzUJeIkxqR5YREhm9uqqsP4/PKEz+UJnC+iYd/oQZZw8ZMV9RLLdTQHaohXvrDvY6Ccr7sOy0xahr1TC1Tfdhv+7/p666zazdBba8b3L7zTvqSfLZdnr68+OoggBYw79EtaQJtsOX1itZ34BxH7MHkgeC2vAuj+9DdmFFCFcgWAsGhdDbDj0GhBRT1AtrOHqdpFDAzPzfuRYaf1GIuCFQaDK4UQnjULbekyvKcCzgDcSScTzp2HgqX6BfJAw00YA5w+sAGT4nGfAcC0NfAcS5OqBXgtLf8a4cs3Lek4vo/nCPgGeDXx6OWkW4R8P/SPCsbvxidf+EY/3CgcA9xUEbfZY/uL/RPXFu2S0sHTOGWhjMmc1JSBU47SxgZ83Ca0DiAnF/ixgI7u4QZYcxipesNRsXOFORXOcUpIuD9e3OikjCs9YwBprohg2x3u+cYPJv/ns710nXIplpy3Cmg0bsez6802BxF73zNYP4NQzT0FX91wcPKUVXdOL6BsoY9vIGNY98ZjDFGWho4QP3nQertokK8rfu/xOfPCm8zLniHz81kuwZKEcqamHmus5IaRBkNJhrfCKDVy4M9DJm7erc4b2G5iQNSO7QxnzRbJGRLrhrgDVHVMuMqHQnujG6kSJTIWaQhmbliPgxSFpb5+v4wOWI3eeSEjpio7J44lswAvrWcApd+nnBoEXhoCiFc7qZo8orj/7Wz+nga9/XODFfo7tO0omfO3KHxiQK7S1oDI6jkJbS5Md2agLfIWCO6yogNhMspvM0s6Ese8aBcMJUwlfP4ojv+UiPI7/wLphFxwzc3r7sMQHLQY0ABYXzEBIgAiU+Jn7spcm5/dSMm+BeXb1LEPdH8AqeHhsLzkRhCV5kSDgz80QSkJig4OwXhfFMcIwxM2rn0iZnNpOL3d85rIU+Onnzp9/GVZ86mIs6O6uv1eXnorrSpdizdqtuPLeO7F55yrDAq+//0o8t30Tfv6lv8W7HrkUv3juNhMKa0AuVSTrvOWaKxDzGIJYEqZ5Q4EMM9QiERL19c92ESQTQHkSGwp74loa9JwCiDVPgdcFOGH1sCRz6OyiNkuNX0pZNroVZCHBYjQCnhsCokikNHmZMhUvzHX0rRmoG3paVjuEFlzVRQh4vB/YMpoAXtrKvv4h06oix61DHBv7a9jTO+qEtaLYCiqPTRro9uW5RgDXaMD6viwa+ADC1AKhVgGWtEW45oQC2CuXY3BHBx4/eD4AYcDxgDLeBScDvwKICp3i0z9Zi2OPnoMiA97QCvSNCUQcKY1UM3k/O/S1834EgdAKifUBFyBdFLGB0raxJ9QzASAzhNx2d9ajLRkxvLx7N0674pyG4ecx82abdTQ4ndn6AXz7G583wMc5R8SVZo+SPF2sqE9OjSEUnOM7Dz2Ja++63Hm/Ty68DNetuDRzyHpWKMwYc0GMkmHgSd5Py5+Tubd2LtAOmbkV9tq6QC686rCn0eMZFoo84/8sIyQmSqXL6h7O7hwS7kgQNB6HJMPeP5UExmPUBT9fm5dVtQ0oHdamq83q+FfsLlYAPBYBj++Vo2GLrHHImxUClzmwcyQNfM2C1H6xwX0Erv0BvgT0Ek/C6QWCGI9w6BTCNScVMKV3BdiTN6P6tidw8cY3oTQO1CqxAUA7DJ5sOKyLLbsZM3rAEG84Hd2HzIbpC0nJBpDJ/BhzwwU/9GWeaakGP+Z5/jF7yhnJE9zx8fMT2OS2jtlnjrAqpaRmxsYxRxA2dnqRoe/x6Lr4xBRYffvLn0fAAlSjCAELwIiQMwOlyXRkEUvEurECruVLT8WJh9zrMMrb167ErFXzTCictdihsD0L07bJ4sodRof9uuJL1nxckxLIkMUIL9xllA6EfNdn4SERs4etC7dzo5GpQZY5D8vsR2ZOwSMGIU+yu+NPJYGaIDUAfJKg57G90GJ5BJHawMBLpbTmZI78yRIwVgPaGRCp9w0h76POICRiwGAF2NFXxcujAiUl8H09QG8ikNPD05uu7NuD1L3e8EaDmBLQIwN8uUKAdvX/o2cFuHJhToLf2u9gsP1EPFY6EaVx1do3idxe0wA+c5q8mB5/9FwUWhgElzM/4A0xssHP2RkiYX9kRIXC5HECY05KiRGCJa4lR9piJb1VhwPToyBFHZsoc7DbzaVk5kEKIvBY6vcaOb3o0PfaH9xnQKpUkaB4y5eugFCyGWbti5jH6tS03VP0yE0CC0PzuiVHL8CGmx9VjE9+9vX3X4m1/7wG7zrhUme7skLhKI6VNlDvAVFnBrMb4tpVcpHRj5vFunSer17oa+cURRYIZuQKG7bi1amM6HX8yDHPBIaqwNohoCYoJWHxgS8FehlszwY9uS45jNuWZYYKqTePyLyjUNpDIbRAWm2nnxsNJF7sGZeFje2lGJVK5ICU/v+BYGoJsE3ez9sBuUmBG5pyoc4VArQGAaYGAi2jFSyMXsDFp56KltGnwF77NjBCaH3bLfjDNoZ2cMRg0jmnIiyJjGjY7taIGU5tIeyuSq1gecF75cUvr/IaeUooQFZYUS/0ZUSpqq/vz0e28NkuejgGB/bjyYFoF0eENbs3KXSItCpQSONL2+klK/S99uJbAUizUhsU7/3CcnDOjQgaADb29BjBc8xjpwVO2ExUzRfJhyGu/cFPsWfLZiw/+8tmxCYAfPaL38Ld/+cqI5C2QRCQc0Te8fhSLDttkQRcX+xtFDFWY60g2MVanwX6BQ89h5hb5wupJ0lrA4XrDk3WQHVheT1ypE0UGrlAOzUqC3AZpd2kBSMUILBnHNg4IkN/u+BhmJ6QIbNd0EgBmB3aqvV0VBGwjH5kVektkDwHX9gru0wKat2q74ijonZdEx2uAa8McmwdFhgqxwagWkxXg/ziLa0BxmPKYGX7M5SgDhPNh/s0VS6u8klPq9Ogp/d6OzjaA0LL6DgWRi/goreegpbRp5DfeBYwzDDYfgJ6ywdj+6hAe54wGGdXjLNAsBlQdAohU6eDzT72UOl6QXJeQcwbg5+2t7Krczo09m2sArvQAVf/p5kfc1ra7JNE+EXc7Hke9kwPCxh5LEHjE99Z2TD0Xb70VNy86iEDfIAcepTPtyGKyggCho09PXjf1/4Bp11xDuZ+fAluXv0EAhY4fsgBMQO8WnKj9Ya64+Sqd99gPv/hsZ/ipV27Mx2k7VC4r1SSn2GFwpIZC6tVTnsJwmHTmQSrkQOB9yLmFdLNewuPTGWI25k1Vt12eoH3eyduPm5bnP2ZBQjsGAdeGk5fiPOBYnpMmlCElEQnSUdSwvYC251IFSgCplyLFJiHyq1IC/jbAqA3An7XB2yvAG0sGYzeqgiEvnXk5d/+ssBz/Ry/2RFjY38N1WqE1jxDawMAmWxI6oMaCwLk82Hqvn9rxOQ68vJ+Rx7OrQ3c/G3mNrUgixsa/FoDoLMFmFFkmMYjLIxewIdOORbFyh8l+JXGgBGBjmOXYM3YLLSMjjecjzK1hTKrw5PJBfI5p4AVp8mDqUXIITCRcN0tHOmApY/SBwmRa03lFDUs9ucQNpDbz4ukA8S1sUdK9uI8brklu9PJuHF6aRT63vCxSxBFEe55Zg0AmPzfpWccL4sJrAAuBK78/p34xXO3YbTGUKoM43N3XGQGnhuLLdJ6Q5hWu+vvv9KA6onz5+NLHzrHGZh0430/w7LTFuHM1g/Utc26+qbbjM9gKh71tCgsNWzdc5Wx8oCO56C9jpDth45LtX8hCsgpbDigRX6jLzPvo3t9CWl/v9AGUZbk5PIMeHUU2DzsFt+YumgzIW85JKAXWHM4tMFu3r7PEuAz7yftzI0lm/YTJAasHwGeGZDFD18iHITS6LQQSja4aQj4Xb8sjmwdFujIA11TQnRNCc3Q8nrAtD83O1TtyAPTi5QCsUY3DXDNDlWayH3atuhqB8fUQOCgqIauXIx5w8/gQ6cci45iiPyuiwz4DbafiL2tX8Gm4RjFYtiUzf/UFkI7E/sEhjTncLATDpqPYgjjdZapmwIHBE+HvgIq72exPQvQWMZVPSlwuLNu/UHljiaMsoEwNZBHh3yQoe/Hb71kwvkem/v60N//sHn8/PkXIp9vg1AhbByN47H196gh1twA2N0/XmX0U0xXZhUQ2UPVS5VhvOuES/GeU49HPt+G8+dfaMD4sfX3oK9Uwre/8XmnP9i+f/valVj1+PMIwxBxHFvhrnch8Lti4PZKk6ccN2Dopxxshy/N9vycIXfNKVJzSDTYCWFAyTZi8L37yM4La+WB6gjaMAS8NiaM4YAxPRVI6Uz17OiC5yyumZ68qLszOwKreBHqLhEmzQb21oA/7JUAXAwl2Nm3YgjEkSyIrNsr8GS/zPHVKrEDKHqZDCDtzw37OTCpmVs9YPJNWnM5afgwjUcotjKcPLoOHzrlWMzoaEdty+eB7ZvlWTTM0HHsEqwbb0d5LAHgnNVgMrVADdmrZoU+O8z6PwCg2JakZMJQhrCRXW2kZOBHyFgiGaBswTNlhMBG2GyAjEynBvNCIcqweKcs5a1V+0iaVOUDnEunF9vkNGu+x5c+vMywKruN7dhT35LkCHiMfL4Ny8/+sgEzLaPZqVrghEj2VcxlHnTlw09h885V6Cy0I2SduOK890uQBPCOs5ea9y9VhrFm7VYs6O424bFurcsMhRm5OVALwKBBmCezKzSoCeF2zvhziTMdmS1GJ8hlgpQhgHZ8HCewsie78o9kXi4zxQ5CxIEXBgV2jycWa5r1OfIVC/js8FZ3GOkZ06GSseSYGwprRqgf07m9DaOyyluKZZgdQoa+bUyGuENVYN0Q8HQ/x4tDwM4qoV3JOjpbmwOPZpdpIjY3H3zs5ya6TVchqX4f/Vff9sep2nelzuWAqYHANAKm8QiHtXKcPLoOSxYehq7OTvCez6O19H258ogiDq0X4rmeCoqtDCIfmlyb/b4TzUVuFCanWOKMLoR909+MI5Ae52e3CdmSl7rW9hl/07mhpPDBLFboOr2QU/jQGXyd4zJ97RkN9Rwy9NVOLxOZnFajCAu6u/G377wKNz/4VbzlmAvwoVOOBedchenSBuvai8/DifPn49lNm3Dzg191tYSCm2oAEaFaHTVFFy2lsY0Vjpk32+kFfnbTJrz31OPxpQ8vwz3PrHGE2nZV+OZVDxlvwiAITN+z7Xyjuz04SM37FaliCAMHF+l5v2T1GKdkLkiKHjoCtztL9M9i/P8y6lOCsoskzArLBZFsA6sKrC0B5djzl4Q7A8B0HllDtew0jZkPzNLzrAMrQrHBd6AqDUwHVK7Pbnkb5UBfGdgzLjBcTfZgu3dCBjFHe0N9ymTDtdD9LPN6DrRMrqDRrl7j/PX78Zpc4oA5DM1xtyFCMSBMy8WYneM4dHSjAb941wqw7f8XGJLgx4cZxk/+KHYHiwGMo0iEsQYMFQDaLG3gZJepBWmrQ8UCQq0BzPtiUK+iZs/18IsggZ+4thlEVojrzb0la/6F3f2R3drgS1+EY/VUrY6a8DOr6qvne1SjCLkgkAD3kQ/gSx86R9pZWYYKQnAQgCrnWHbaIiw77Xjc88walHauwtyadH3milGZucKPvOAA5IpPXaxORgmm04vFTDlPPgzx/csuwxlXr8oE7evvvxJnn3wclhy9QPkNanssqzxOvhYwEf0Ju2Zt7VojrtG9uJ4ExpaqcKuZg+zKL2VYWXlm3Dq/L5jcbm4VVfRPWWDA7rLAS8N6iFDSlml6btNNJUbH54/ETKq8njbRqwYzBgxGwLYxYFD5DUwvyDa7UgyUKhIQy1oFHRBmFAlVvyl6PxYbUH2/wOGqML6B/70W6yCwQCEfEFpJoDXkmI3IAb9K6Snkt/9fh/mxdo6w+xPYVRoBEKJD1NCPPPIARq3Qeix2gXAqXJF00+CHxNMw7BA15EUBOV/b6IEfrOqtzAvKk5CRO5fXlrowb4qbb21lt3kR6ph+plrpRarHl4gQq3a3r/7oARN+at2dE/p+6Bzl1py8QTWKwFgB1ShCyJg0QFWAHHNu1q1Wx4wN1qzD58k8Ja8gVqIHzjn+44c/M+/7rhMulXOEeSzNDQB0tLVhxowzUVJtcnu2bDbbsOToBbjq3TfUdar52MqVePGbN6jtYcb9WpguGMttxegi021xArqK7AmftaBalXn18cBtRmhJVyjjumTbdGV1fZBiooHlVh2o8ZMvDwtsG0tAjnOghQFtOWBaDmgPZbsZYwTOpRC6ygU4l+Ql4mkSQ+R1qagIgqmpcDUObB2TPoK6ba0cAX0VGeaWarJfNwwgWZ3d6wsgQnPANBG5mlGkhs9VY2my8HosVQvE84EC9slUoK2LSRgA7SxGkQgdIgP8dl0kV94xanJ/4yd/FNWWxehb+wLQtgBDlHPMX0dzQK2WBkEfCO1lIlCczTkwM4+Q8nnjx0bMG2IurASzAj89QMZo/pDu6LAZIGX40DHf3MA6e+zBPrpSKYRQoZS9bhILxSIJfbXWzm95M6Fvvs2EkZp5Bkzm73LKgUXnEQWRssIXWLNhIx78w4vmvZ7bvgkbe3qwoLtb5hKJsGn3bvx2/CEDWB894xzj4EI6b8DrW5VHUYQvfeicuqHw5p2r8LUfLnFDYY+ymXBXuNZUdpsgabG48HqFhds3THZI6Wn+mGJzQjkvECXTSEj/XuQ5SZNWN5H6fIE8CVQ48FJJjq9UaiIc3AIc3EaYbQFDFHNEXJa+GKRwnyjbAEEAiLhALQYqHAowpclvjSSA9lWAXRWgt5KEuKUKMFoVCELp6NIRJhGoviBEKmUkOBCxyQGdAR3umgwHISGO0iwwVhffVqqvCYwZIeDC+Wu/t/0+WeYMRQ9Yi5MN0INkFEEBGvxqOHR0I46ZN9sFv+EeWfW1X9/9CezYu9urrhNQc3OKGgSBbCB0wnAPEHOFAIOVjNG9LEiGHOkfmHmOGKFpX0tyXcmwcmH6dZknenantqVdnd375E0kU7lAIVIN/FkHfNSkyakPfhIAAwRMhs/5fJsz02NjTw/e840bjLGBXn7x3G147Ip7cP78C3HdikvR1dmJH65eYz533txlOPfkhYiiCMRkDy4jwlA5MlXniJcw6/B5jh9HPt9mQmHn+2WEwlEs2akthrZaob0coXAkNIlkMgmRiZLKun2+ERytdaLns913hOvPKBxPRuH47unBT3kG9Ffk2Mph1Yl0cCtwbDuhNUcoVQR+uyvGS8NAuVzF1jGGcjlCMDYoT+rWqSgWQxzWKg/cQ6YwtOQZ2tk4phdb0ZkjdBYkcwyD9Ay7+ZCzO0ZqsuI7WhUYioDBGmE0lsLncgSUYylxqUQSTBED49ztVskxXcVOM6MsRtXqiKcpFUamsz+Eelkh5z3USRbV6TuMFVA1xVojF0wz2R9L2DALgJlxBAgY8FvQ3e0yPyV50cvQ3EVoazsRvbs2o2t6Ea9W0pZhbQSMiqQi3AgIG8lm/CpyOBYjzAVSQ6XnOzCVyQ68oea24Jk5ze3kVPUY3PtOf6f28vPsr2CdIPYcDEu8Zooewsp7Mcvp5dp//WlDp5frVlwqixuMkvY1ddL2Dw3h6ptuw72b7saMGWfi+5dJsOwrlQz4dRba8ZZjLsAvnrsNAEwh4/a1K3Hv8rvx+I0P4Lntm8znXvDGJabQEqqB6cQY1qzd6ozgPHH+/ORHCwJEKhT+5MLL6pqnfmzlSqz95g3qu7jgpxl1YjFP3oihdG8vmVDats5K0hS2KQLVKxsLX+fp5hSJhKmay5AXeGUY2Douw9A3tAAnTpPA9/JgjF+9WsX6fo49o1kVvw554A9xYKiK9X3bs8+CroPQGgBzSA4Gzs/ocsByZksVU/NFFEKgq8hweCuSfZphFjUcAeM1geGawGAk+4CHI2A0ls40NZGAZRyle4LzGWWNIEzHys2mFaMGBoNV6zOrSLfwCpFq5029dxCmwTPIKM+wAChwjo5YUjYb/KrVUUQ9d8jvvn2zA34A0Lr4FgyNynC4N3eousIkzDKv9qcGQVsaYwNhIzCsNzDeKS8FXo+vDX7k+bf5xqWBbVdECVOAVfll3nAjtyBCmd0KJIQdEyc+dyoM5gIIAsnSbn7wq6n5Hnr53uV3yuoTjxGQDG1JqNwZY/jEd1biF2slsJV2rsKy6x/GhpsfxZq1Ww34PX7jA1i/ebexsXr8xgfww9VrTFX4tCvOgW2C+uGlSxRoMUeX9+sHVzvbdsy82YaFEuT3iXmM61ZcinuXuy7Udij896lQWCQ2+CrNwO1eM0saw7lwrOWF1f8qLH2hEK4VlbAGyqeMRevmboXp65bFNoGRCHixBOytSsZ0XAdwzFSGgTLHHevG8ehrUd2D1znI6wGf9fwYgFf0/3uG8NPRtNvxsW1JSHZEd4e5v+Dg6ThkiryMz2ypYnZrER154JBW4Ajl+pO1VGKBsUi2wY1GAqWadI4pczjMMlJjZ6sekAUKQG1wbCTvy2KYBQu1HKdrZoFnUP/1QdrvID2FlgH5iKMQMBTiGqa25dG55084Z2EVhU4JfrUtn0ereESGvh74DbafiLbisRgYGEYj1xwN4noKXhYQ+sA2ESC2M4F+AKEWhpKa4eE0ipuWNXI6PmAbm1r71ej+9EnE0nZIiVBXd3J4vZSWSNck7K2T1aaGAtKWamKnl0UJUKj3l2yXoa9UwmPr73G6MEoVOf+jr2cnAOAtx1yABd3duPL7d5r5H4d1deHaj3wAXd1z8bk7LsJoLTkZ9PNCfQYXAiwI0Fcq4d5Ndxswmzd3GebNnAXOOQI1eU7nDLs6Oxuap9784Ffx4aVLzBwRCeyWnEUVOsyes0wSApbY5JMXHtf3DFR7XNhDk0TStphFDJl70SQIvDYqx1XWuBQlnzCdYd4U4Le7YtyzfjyT8ZkDeSLAa2KxwU4v6yxQXPdKAr61pzYm7Hz61NR7aLBccPD0FKtsLwDTCsDBrdlAWYkFxgUZRlmOgAokqxwXklGKWCAiQkXIvF3NGrwkeMIA8xabsdNZpMIwe10HNLXxsWjcuB3VEeUEBLTkZP/yzCkMM2uvYPHCKgqdi+X51n8Vchr8vLwfH2boOGUJqlRE7+AOGQ6L0MBxYOcXYzedUA8IbTCsB4j6sSDPgDGOMMusMbRkKxr8dNXXZnuUMe7Qf0wzAaYcWpjHAtXor8zpbrY0Rqi2Ny0E1rKTiZxebvjYJYrpqRGZwg0G9WQ3GzgBoK9nJ7q65wKQHRvX/mC+6Qgx4W11FMuXnop1T9jhKvD2aXNM+JsLAkRxLF1pVj3k2G1d8MYlCAMm84ROTpKhGkVYdtoifPLByxxNo60NvPL7d+Jn//tKaZOvhn8Ly7/erwwjY26KEOnfTlukMqbfihKJEllmGZbO0Ek+ekwwp2zr15WAvprKlwWEk6YTDmoFfriZ46drxw4o8K0bbd1vsLRBrzYwaO4/P6D+buuTd57qq/v6ZsCytcAws0VaxuWssJPHco7NOJdFk0okfTorqpARC6ASS2YJqEmOHA5gRkIBIc8Ix5vQZFcBBHHa1oupOL0zB3RQhJm1V7F4Tgn5jjdJHWrvF8BKv0rAz2N/rJ2jNuN6jI4p9tc+R+mMZEU2F0t8rnIJgqH6znZIr4EQscCodq2qA4ZZgGjA3DY4sP/a4OecoBkzO2yRqqAMyyqdNGe2C0zi/SdsOQyzhiGSYzhlRltq9qZFxzb4abDQ7W4aiGBNjiPIyu/82bONLEUPOSqpROzS4w83YKOry52FdixfdhaEEAjCFnAhsOJTF+PeK+42LFB3kwRMynPyGRVq530ClrKJD1X/bxIKp9vkfvHcbfjOg9ZITYtpJPUOua+5ksQIDwxtWYywNJnMqoAIf7IcuSF1KjOv3ivHJFPcNAJsG5UnY5Eko1g0lXBQK+EHm2KsWj+2X8B3IMDOBrgDseyuMqBnCNsBiAoH1mmQ7LNMRRlmqzkfGixbZx9kcpYLDp6OYjGPmUGEljxDa8iQD0kCQgC0AGgL3fxebA2lj7yqc8SBiIBKDSgrFjnG08zSZn2tFlCSctQmIRDkCC1MoFW44AdiELtWSPDLKHrY0pdirhXt5acBdKJ3XHI8yudNQFKwWKgNhHapvarAqg2NwdAGRPvxcDJjDv2WN8d5hJLh1oE939fKATGlWWMZA2aY3Z5lV349nz8dIgZh0NDpZd7cZfjyRe9DzGMpb9FOydboTc4FAsZww/mX4IM3rXLa0PZs2YwF3R/AQ9f+CDfe9zOUN/bjiMNnYsWnLpatPEIgIIZqHGNBdzfOn3+hcX058ZAZqpVOIB+G6CuVsOz681M2XDovyUDWjJMEYGLOnZGaEpyHUyM1P3TKo5jR0WGKOhrsKFX0EA4w6v8wJFVgoXOClMwddqvGVqWYEtceW36ij5W9VQl+fTUJfCHJE29eGzBvCvDzVypYtb46aeDbH8A70EBXF/wc9+SMXGF5FChbw8dKZWwHgD+VtDgPyG9LdGudiThl0cH5VM4yP6MLxVZmJCgGTCCn1cFq8wsZ0CoiBLkAnYGeYBeYAyUiKReqCmAkTvKVLWrWdxgAraKGmYUqMLwLi+eUELa/ESCGaukp5DX4ZRQ9bOFzVBur3/fCJNNtUaw2bwGhPWslVWm3wdAKk33g0+109ONXYzE1BDpy0gprNJI7SjNBu/Jr29wT3J5LqjPVzXGLtoTQLKNDBJYu0DVATcAh4gJhwLDq8efr5sdC1omHrv2R6ppIRMimd9gauB0LydQ+/ZUbU1XXq94tBxlJ0OUml6MlMoAEKcYCPK5miSw/+8v40oeXyYNKgd+Sa75iibOlOcJ9X7xC6dnIYl7CMf0i5WwTsADv+9o/OHNEMkdqxtz8bppRa0t8OToz6STULE2P1LS8HJL75BY9nDytGtKkQ2OOJFqocMLWEYFtZTelEgmgLQ8s7SY83Svw9d+PNg1++wJ6fxawK5Vf988w7TAARJRduiXtZJIP6oKlrozXCwlnqd6/YGwwVTEPcgEixiBiARZFmNmSgF/QdiKCMJTgp+UuyuQgCwDHjvk4Wo/6Lqqlp/Bq+WD0xm3oHc9jSIQYjgljislGCtgEB3icsNI4Q0sZxdbjdXajDYalceCPu2MXAKGSsCElub8cJTqnwPf6y/L+o4zw2DymKsKwzFIttxI7ZLM4iymC6Hm0e4eHGs7U0MBlqr6+TsMReQhwId/9A9/4ZiqfqGd4dHV2Iooi1cLFwExLlwARQ1Qbw9aBYTU7RMKXPWBJA5eeO2wzNuH0NVs9XkjC0pd7eiacabLstEVGGygsaYyeIQwhwJVIzxRcGoAgrOds8GOWqYKw8sYchF1jAq+NyWqn7cysOztO7iK0shhXrqlg6xB31f0HkPm9XuC334BXzUioNXq+icUHRWEhAyOXHIjcNAmWHlBm5S3t5ZT8OnR1z8WJh8zAzKkd6B0cwuI5JVDxWOTybaiWnkLUc4es+DYAPwCovu0JUPFYiPK6NAByksBnyYFsIBReASj2gLBZMNxZBrbsqYLu2xaLNgZMVcHwSJTQTRNzKwBkZFeH0zN9zfQ3luj9dMN5wGzbJeGNvCRnvCVl1d6tdrcstmZPcNv5vTUIwlbLSp8yRzGaYerqRI44x/k3/KPR+tnv+b3L78S5i+fLfmF/+7zE/5oNG3H3j1eZkNgGv8dvfEC1x0mrKKf/NqsIREAUKa1jxkB3H1int7d79mDJNnJh2d4rBpcAYRoEfQ0gPFAUSH73wSqwZQTorSbdRNrCUJsJzGkDFk9n+Pb6GL98aSzd2pQBgOtGW1EbGMTu114F7d6KfCSNMqthC3j7TPk1W+VvMvuQQ/97g91+AtuBWKi2t+Hzh1W3AADmzy2jOI1wwkHzU+ucOH8+zllYBRWPRT7flpa7ZOT9bOnLtDP/gMrQ0wDgAOAYhRjnhHEkIKd3oQ+GsACxxrOZYSMg3FkGtpZ4AoDT8/KA1QCowxnb5j7T8dmb5hb41kiZBpjkhr/G2smtTJJl+RSrUHDNho044+pzU8xP58U0E3LZn8WuhOeJZ7MZ5UOogcYGGEB2d1zwxiU4cf58HDNvtjE2GCiX0Ts4hGdf68dDT/8Wv37hxylvv3lzl+E/vnil6Q1mxJzB7RqkCK7tv5bscM7BARz3hSudcDop3EjnmVuuucIUREwYDALXs4VBbqjrDVZHgyHnTle2uhgO1QS2jwK7xi0mSAn46bZKTsBfziSUqgKX/D5GYWQ8pdmzQe/YtjE8v62KPU89injvLvWZAkIQSAGDCOVkPpPFz5EZbMOoDflckAmUKM6oy4CaAsD/ImCbCLz2d7HBDwCK0whzVWHP7lg6ZddKnHnZ11DoPAnV6iiC/qsaVnzt4kf03jUI29+IaPgZBwAH4iLGOEOVS0CLKC33aQSGekJFjadZoQ2EGgwHq8C6AQWAnYEKgZX+KDFGhZP7Iwv0QvLyfpSRC7QHn8PKD6oqL7NMTn1jT1OtFEkNOObCAEC9drdbrrlCVn1VX6/TB6tNA5xh30mFm6sxmhpoP7ZypTPb1w4/bWdnv/fYX/eqd9+AL314GfJhmFRrPWNXTNBUX7OqyWdd+6FUi5xeHrnuV6blj+ncJ1yml0wTSKrv3BM5OyMxkQCpBr7xSGBXGdhRluJ9f5ykniei77eHwFtnE/7+hRj3bq7hDXaNUoGfDnE7D52Fvmc3oufRf4OoxAhaOsBHBoHaMESxE92dMmzc3V8DasMKVPKgYsEFmpAZ4HTDzgyQRAC0T3eB0gLLyQDh/jA3qu2VYerrDHYTgR8AHDHF/d7vaZEifg1+URRNKHdJCZ//8hGI8joDfgDQG7dhmLdgjDNlcJGAWaRyXxF5YGh1zejHKk0wQpYHalVgTz0AHOOJt1podX2Edthrsz14ri8ZtufkDD8XpiUu5QhtMT57N+rQNysEtMPUDTc/imlT2lV/Mrm6wizw88JYCZQcNTVNrhpFuO3hp/DtX/6b0wtsi6brAZFunbvivPdjydELJNgI4Q4xapoyJCF63toPPtBqlqodY0hVl223am4DoHWh0f/nIrlgOHOF1eCrSiynm+0qO11L5qockNvKFZBc78QZhLYAOOd3HJVyDB674FF6dY+5v/255yH+tAZoy0FUYlDEcfYZ03DqcUfi7JOPkzmouA0Y3oVnX+s3us09WzbjlZEYm3ZKZjfW34vdQ7JHjfgoeCVsHiQ9oOREYC2tah+mwdLk1iYBiH9ukJsI/Bqxv1N2rXTAL+YxsPtvXPBrkPfjwww469MI5tyESukpBwC381kYjRXIKfG34FJFEUPmBIUGQ6TF4NXYLZpoRlgPCHkgZzk/v9sGwIJE2vHINTsNMm4huXk/QsIIjQia5FxhRrYRatJJwhr0/9o1YF0F3VinCKAXHfrK+b0E3WmcaaXvOAak5z9qtqmtsapRhF/9YS1+/eBq/GbvLvT3P5y5HZ2FdsyYcSYueOMSfHjpEjNM3WwTWdVoXYa3xCrSgJXL9YSwm9TMOoILcF7BcVd+uS4T1kWgahQhNOapXr4PcFmh7YNo5fh0O2MkgIFxgd1lgdGYnBaRqFHvqlrnrLmEVTsEPvoCcEg16XgvjcVAb79TvNh9/+0Q7VOB0Rpmz8jhqs+/Cx97+6nIkcAYJ9QioW35jHBYF+tqAihXOUYqHLzSh97BIfQNlLFtZMx09jzx4ssAgE07ixIkxwGMSumIKCfb5oNlumJADlg2A5R2McIvWvgFi/8O4JfF/LgQED2faxr8zG/7zpLax+tSz9mhcBks1YanwdC8V0aY7AOhnSOMPU1kTwRs7IlA92+PxRQGtBWUy4XyPmPCDX/tHJ8NdqFtd++4wJBje+WHw7YLr+Mo4jEjLuTMjfd//cbMjg8ARgZi8n4TMCxqOvAEYiHb7fR2RVGEzX3JiWXUBdOLOGrObHR1dJjPjiJJzoOAgUAH5IDVLXw6F5o176Qtx02xJYo5mLGtosTU1Kv4ci9E1trPiAsMKsuoUStqrQqXRkfpQjtAUlo1rQC8eSbho08L/GwPMKtcdWfhWgDY+4sfY3xvP4iPYtbMqfjJ9/4WJ3a3o1+1O5D+LiYRzsGtcVBCXWHzTEm2tIrBi9HHawLj1RgjVWCwf3MKJJ/bvgnlvcKAZO/YCMRoBBFzE3Kb/VSo37ssWFtDoLRBMgso/7uBnwCy5S4TsL/xkz9qpC82+wOAQ4vbUq95elcn0D4He0QbqpEtxE4YYlUBn+54qfF09VhHKVpGE9cDQCODiV32Z0ZZ+jIYJP6BZr6DPRPYAUXXBcYOf2EP7PEAUIe+N69+Ap+746JM8LOZ15/twBnM1o9vnRr9Wa/eWUxU76MzWz+AX37/67BGfTtML9EFCtMJwq3qOBdAqSrQPy6PCe22FKvQRFg6ykx3EhUVVGLg6A5geivDyQ9E2M0YOgctmYUCv0prG9j2Hdi1+kcgEmDhOB697dP4i/kLMDgqRbuBEIjrXNiEtU329hAX8upvyYG0LIdZYKkJnQbMWNVWxiOBSoVjsFpG36vyZNdAaYfcY/29AIA9vYOZIElhFaQsuQRry2aRdcJubvesWWC5P4A5GfBb+pGFCObcBCGA6tDkwM8uftjSF537G0UbRoUMfWeHY4mweuxuMyfEBsNQJC4NNUEmZ1jjCQhGVJ8NArK1sL8GvLgnVm7irHEEw7LmzNo240hsx8ma/uWYnnoyCv8x4/xizabQTi9Z7W5+AaLk+fW9nsvmek+M/dfnc3T1+eGxn+LWh95v2uSY1SYnyPKtt5xgGAixAIZqQKkiDONjBEs7KCvlcYY9Y5jxWMCAN7QRHunl2M0YwrEY45yhhXFURseNa0lhbBTbnnrMVHX/7rK/xMkLjsTOYQl+AAz4CS6MrVk98IPFCE2kwROGyLkwrjhjkQqRNFjC6ncGwHIMswttmHP88QCANzE3nKpEAiPVGNXaOPpe3YxtI2MN85KaTfJKCKolAg0KGEStTYXPg0COwMc9PePgthRIAnCBchIgORH4vfV98xDM+SdwIVAbejqxthruaS5iGWYYmrsIUztPMuzPeZ7HCAWhBsLmqA3l3Hy82i9waLXTAOGbVco9ar0Qr5YPxlbMQi0GWnmMmiAU4hiVMCfb5VRYHEqvgyQqYQkQBlnTVjQIBiJxdkFqSptrb67nOyQ2WOS0ugk/xjROmRlzui2HGKFkH2EYZjq9ZC1ZhYkDASZZ7+3P8G0ERK/XNjWzzrV3XY6lxz9gHGOSynd6/0eclIWTwDiXMpY8kwdTbM3z0DRR2ZzKokdGPkGZeKAlkEXU1bs9NxRv8HVtYBCsPIRYELpnhLjoPctQqgLMMzIVnj5Hym0sUGMExt2pSMSFdK9miRWYvTDj3U9mu1P5J55Yhw17OsmYAbkwwJR8G6YfexwWqHkmeZYAJADwmmSSveN50O4NTYXcAMArbsTBChEEa0McDskLRj4EHxuxLsS7zN2WfAegai1zZhYmDX6tC26VrD8aS4TOGe4ujZbWxbeAK52KX/nVLK4mpJt1kQgVEJ4P5+OVXoEjogQIw7G7cQSAQ1svxNMjR2M014bp8SiGqQWB4CjEMcaY1BKCSRdtX1RdZUBOyBa6IM/cXmBSQ6Y1yvltbfbsDyIg0C4rahavAT9KHF7c/lZvYLfu/0269M1sDXuwuT3f4/UCu8mAajOf/3ptY5b+sR5oa8eYn3/pb73ZIMJ0n9Q4UI4ExmN5ssZCRmU1ZXlFtlGxSMCBESnZUHJRC9yRMgAHZhbk+/yut37GtdLaht4tu8DHh0ARx/HHdWJuR4j+Mq/L9OwkeWRFIkyBYMqmPgP4NJPkvLGdfeC9n16fe9GRzjfVohhDFYaOAqHCZX2lEEhX6o5iGzqKQDgjAUoA+KtIjgaIOFCpjDYFkgBkAacaJVpIu7JdCDBeHcLsFoWL/UDrDKmJnJ/bAfQCmDm9PvgdeSsAhjgabWhtNRH7m9axGNU6fb8gJnNzsVvxbQEwToSnmWSEH5ihXZzvRtRzB05QVvpPjr8JrVwg4GMYphagGiEIc+qio47NQCmWNAgG8vdoA0fIRKLXIs8cler8hTf1zRmKbdmjM5aWoSQhsF38SP7DBTehrx5s7ue5mmFB/19YGu0H/dwvnrsNN6+WjjHVKFICbJnLG48Eqso2iWug0xZK/u+rnguhktCWzVZghQnkjaacWySs3SvwUlWuMzgaA2DoSuUx9pgq7HvOPt0dAW2AL83gbLBz7nPRxEwzMkAaN7W/3VGhWa8hAUxRusHP/+QlvOuQQbzztDdjYFxAcKCi3qASS2aJikgGK2llRb4NBxUBTDsOb7BCtfcpsI9i2bI6VJaV6+2vPGNCbr/KrcNuQw77ezE76AdmKh1r7wAwZWYK/HKHf0t1CsWu0JmPNJj87MleFPsDEUR5HYaxAEAZJTYDsWAQQs5/hudYHVm940UCeiPCnX1vwhlte3Bo64Vowd0YHyoj6rkDSzruxu/5V1FhbWjHKNpbgIE4QC5HUv4kYK7O1Vhhm7DnmViaXPtr2RIX1Lt2W6aY5Iy5dI0OfHMDI3AmcubECiHkVTkkrN+8G2855oL/H+UOwNLXs1PmAYmhygkRFzJhLAiClKmpZndWUYtbIyVjrqrClITBjMi46+huD2YZ+BQI6CwQHnhVYKS3iikzs32NC2OjoN1b5bHR0YITD5mBsZpyrmkAZMIKb12GVqcayd2+5GaBj/ME9Hgje3ouc0+FkPCZH23AA3f9HEdc8RG8TzX9xIGVHghgLhwBXClRLKQjtOBJdT4SlGIa06fIyuXME05xijdnvkOBXTXGeJVjSITo3PMnJzdpTyS0we/NiweRO/xbyOXbAMEhtNYPAMQYMNw8+A3NXYT2thNRrY463pvV2jjG0SYlLEJ292j258wgkBgmp/fFwK+GZmHx4BAWz0lAcHyojBPwBezo/Ar2BLNA8SimB2UMxEUUQgbieucmIUpst/tqKmc8/lID0l3DUwYOkgZOTiEky/9PD+POBE9d/TXyCzVuU83qlXN4F/3/6HWg2GLMUeWEGk9MJwLVIhfXkQkRycKBLXBmwl2fCW8shXILirlUFggAD6n830hvkvDvqzKIcgVUbIfYvgN87y5QxHH4grk49vAjMVxzL7sa1ITOPdsFiwzA02DHvbnfMW8O8Hywa7b5rcAgwe8nvwGbtxCXnDwLe8dl3ze4zBfG3knj6yj1vpYD3wm+6bZmTeOxlngkW1dTQMkCBkYBWtsCdAggPOI4dFlV7jAARBSjk2sJ0sU4tLjN9PcKANWhPybWVsM9cpB5o2UKge9KfrOOY5cgCENUSs+m2J/e5IgIcZykRwz7s8ay1rhkwCGAp9l8YNcmBwRbxSM4cvB0YOqjKOVmoFobx/SgrObbMQgzD5WcWea5QpD2A9SDz/0hOEk+kCUniCqC2HN+bd8+1+KpseiObNqouia4kNZTjfIxk12EIKP690XG9eQVXGaidQbatPPt6+e6iQTexHqp+WBSvsJFJiNhXjwqIAeMcyEcv0FtSsEtYThZ83wNCFr6PgY5RKuGbBPoQEmjYgK6i8COMYEnh4EpM/MJAI54+aCeLaCIQ5QruPgdB6EQEgYrPJ17U8DX7NIMy4u5SGk0Jwt8+kSdmgc+e+9LeOAnvwEAXP6BN2FGa4i+MYF8qNbj9cEvaxiSKUApi3s79xkq5slygbJKsmaB6PNN6d8iy5iiIEaT7xUkWrx8x5uMWF+7u5iK70Sh7xRSUhhLxjbjesTVUQxjAQbKZdSCLnBOGBcycsgKf0HZxqyR9Z2fD+djMf6IqPVCYOgOjNEZBgRf9kAwruWBMAdEAoLSF5swa6SD7eLi4BYlQ490dQ0MrqTFc3uBNfWNUlPIZMeFMzibEQImWWDACAELjQ2VPr0DluQR7Q6GjJQVuOAmjOKqA4WxwOnBIOEJoy0w5oiRZ4HZVTGPQUoKIqzhTdq2SqgZwXaXif4u2VINlkG/7HY51axmhg8lDjZyZnEyFpSpAUy2o4u2EMuHhHJN2iIIwSTD0OBHyahKBgleeraLKfwKOBXSnBrbGkLmsAJvhnBAwIwWwk+2NQYsUa5A7N4mjQ2KBZw4f77J52vWx1XvuAY/nlEJ1mxvMjYFnCddMfsy29e4MDNgep4M8yNGYIjx7kWzMFoVYKE6gb3rXSPw8/+vwS+2ztcoC7E94yNb/x2qF+ZDWRXR7E8zP64uilruYiq+YvL6rvGTP4q2fBv6SkmeekxIr0gIte91+GukBM3v81/1HY9zu15AS0cxCdEBA4K9yhZ1ZksVveNAzELkAFAskAchx+yzz6ru+sSGWTb39qBzlmHbRFZbm5kcpv8VaRYYsAD5MERo3QIWyBGSajbvxp4eOS83DJEPQ8UKXPc81dnv2rTr+cUsMO+tPyspxiA1/MfvwdVteKsefx4be3qUw0xiruC4uJiBREjZxAt7bm7mXGSRatOjjAKSnmanDRs+/ZUbsbGnRw1f0sOKrCqlYjlb9uxGPiC0F0J0tjBMKzLT9+tjL3lznG1ZlD0lLqekTzmV+wst77+2QK73qz1u6GsDn0wUjUGMyurv7Bk5zD9yIYarMq/H1c2ErxngpEGvxpvP50Xqxr33jRuAX2SPlFQdCLqzwAc/jA/j7PPOxoJpIcpRnW2oA34igxXpW4w6B1DG1T+kBPwCJDN9igHPBL9crg3EgmzwE3zi3N+IMLk/Pey8Eidzd0psBqoiQCQINRXiRtaxF6WLw3V/B2LATpHD07s6EbVeiDE6w1nnDaVrMDVfxMxgVEmBGFpFhAIEWkIyM5wzLfGpDtENRMZZq62tdI2OrHkf6n4sJOvS4QwJgVhwhKrS+8PVa8zwob6enTj75ONw6oL5kvXxCk674hy85ZgLcNbitwKQdvOnLpjv9MbKK67l/KL+ajMDe8DRwVNace7JC1WukTu9uKaNTgjU4hgBI9z/xJ/wwZvOkzM8zv4yrrn4PGlnpXpsdbuchitmVbPJVLvJajnjybhQSmaqyR7fWOnSmGsIQfZgbPloX0nOBz5sMMRnv/gt/PpfbsBoJUJLIM1auWZKjDA6Jsd2nj//QjOv5OAprXjb4uNRiYUEEeV4HcBuj4M119dlgfUyACGT4DKthTBWAx7v4XXDXyoWIDZvBtVKEOUKjj9uGg6aFqJ3jDsKgkZFjWbCW94kw0v1n7I6xQ6LyU1vscCvcwYwPACRn4JPvW0eKpFwcuo8UiMZrFZNn+lxsna+Bf6+cVBUL+zJSGnpiKzA4kzw0zm/qDqKcOxu5MUjSdGjWTZtgd/4yR9FW+dJWD8Qg8dtKBTagJqM9iKhZEeU/EZZG95oZrFOB2zMy1A47P4EsOsR83wr/xccHRWxIfwmEJfRzsaBfAu4mn8SCpmrbQdHGApnIH1qBohhApQtfdGGnsJud7NC3XwA5BihpkJdRgyhOvFv+u5dZhg5IFu7gC9jydELQADCoBXLz/4ybn7wq1i/Zzf6+x/G8rO/bOyeAsZAaqydtqkXln39U5s2my6SGTPORH//w5gx40wsWXgNujo7AQqUdlGbFHD1Xhz5UB46z27ahHlzl+Glm74lQwQi5MPQYZABk2DI1Y0xhoCs7VInoZyqF1gnaKwYr/xrd2voWSFmpKJlb88YQ1dnJ94+bQ7u7b8by8/+MoQA2guh1UYoEAvCyLhAZ3uH2Y9QYznPn38h3nXKcYg4oa1IqAmG8Zowol091jTgCQjqcZhZJ55vGDWzADzZJ7CbNWYOov+1pBKp5S/q5J8s8NkFD201ETU7WBwTqzsMICoGN6vogZ/a9qXHjeCwaTmUamqso5KugJLEPyYIeQWobsHGAT+Rwf50ykJpbgNGyFMa/AAgl2+ThgE1y9fP7vRokv05A70U+9s0IjC9wDA14qjwQDLm5lO4DZdQyGl4T++SQmmdB5T74DCw0q+Qm/pFzAyk6LqdjaMminLfWwcP/WZnLFpDoD2Q4Uscu5b2jvmBcXd2J8PZllcBJfm/gAHDI0N4addunDR/HvJhgCiK8eSmzZg5tQOHTZdapKc270DfQBlLFh6Grs5O9JVKeGnXbmku0NmJahRha5+cpnVYVxee2rQZR82RA8XXrN1qptALy/KK8xhxNA6wAp7atNm8/4yODtTi2Lzfgu5urNkg579qYA3DEBt7erB+824sWXiYofHzurowODqKgXIZR8yaiYAFqFZH8dTmHThqzmxMbWsDMUIcjZvHujo7zXb1lUpYs3YruqYXcdK8N0g33SgyIzb1ftDO0yafaLniADDb1jW9iJlTO6TrjBBY85LUf500fx5yYYjhCseUAsMma/03HjEfAXGM1BjaC4TS8BDWrJUSlCULD0PQ0oFSRThhX6y6QYSqAGfhkh2yBACOm064ep3A156qZjJAUa4AlRrEb34IUS6BSOB33/8YDj3kSIxHYlIFjdhrhYubBby6dAb15+Q2AD8JHAO46esfw9mHFjBQTQYRZYW8muVw6Xrb8Dukdonv62aHdJQwv0bgV+hcDCFUVGLLXezQF5gQAO3K79DcRZj29qfw8mCMF0vAlAJhGotRFgEiLkGLczkXuibIsbxqNJ3OX3JqQt0sVsO5XS8gHLvbyQVCbAWfejk2hN9ELu5zOk/6Iobd48DT/dwLga0OIoLb/WHXBki4eQhhdXjYDKY1F+L2J9fhc3dchLX/vAYLursxODqKM64+V5qEfugcY+ukTQ1WXXUvZk7twBlXn2ssrvJhiPd84wYcM2s2fva/r8Cy68/Hm4Kl+GO82tjBf+/yO40TNEE6hlREARcri3ttYKrXe883bgAAHDNrNh5bf4/jqKzNFwBpMNo3UMYHbzoPu25/Bjevegg3P/hVbLj5UXR1duKpzTtwxtXn4p8+8a9YvvRUAMDvN+8wU+BWXXUvlhy9AKsef94Rduvv+uYFRzizQ7TD86qr7sVpRx2pujFkKDdciXDxP/6jMxzpqnffgOXLzsKSa76iGLRku2u+cg062tpw3Q9+5ngHntn6AXz7G5/HQTO78cvfy23SQnO9H9/6puMxqKQbkZ8fzGCCTD2uL65teWmm8NjO2JW/WOBHxQLE9leB8UFQJHD4grmZ4FcP+GypStwgIRY1AjkL0JpaVEvV7BbgW4/sTHJ+wwOy/3Z4AIdPi3D2oQWUapI86PfOYj6cbCCk5kJdd2RMuqI5AfgZuU7nYnVhZkBPBvg1u3jsr3XxLeAAtpUJFEgHobZcIPOmAo7UJasCnPld64XBEBgSIV4tH4xDWy9MJDv6uFQsEGb8SoBaxI3PqSH9TGBC6yhWT4nq6SDEJCjubY+8gM07V+GR636F0X99AefPv9CxmAKAanXU2EppzzwAeHjsp1h+9pex9p/XYMaMM/HxWy9BFEsvPc5ljvHhP67FY+vvwSPX/UoOIlLr9ZVKOGwwxOadqzC3xvD4jQ/gkwvlAPK+Ugn/8cOfobPQjl23P4MlRy8wAtKJlo09PdjY04OT5s/DqqvuBQDc/eNVqEYRPn7rJXjLMRdgyx1PY+0/rwEAfGzlSjBiuPvHq/CWYy7A6L++gNIPfmeek7lDDs45GGOp7/PJhZfh+vuvxEu7duOCNy7B4zc+gFVX3YvNO1fh5lUP4alNm3H9/VfiqnffgA03P4qfrLgPD4/9FDd99y7khdymGTPOxK7bn8HAXS+Z/SO4gB5VTN74UwZ32FVgPa+PkVl5ga2jwDPVCSZvW90fF7/jILTnpU6RK3cPXdiI6wiTszSMkXdLgR6X4Wgkkr/ZNmhZWko5OuKm3+7Cd27+WYr5CS7wuUtORnuekpk66haQm2qyWWBm8YUyQl3FxE1oTF7Y2wT4abmLTF0xVEpPYXyovG/g5+X+huYuQr79Tdg5JtBXSzR8xjjXAhFSOyNWfzOLHhMozQJGiK1csVMMocMAsRWHFreBFWTfUUGMIkcCAYQx+WaNPo8ynhD2FYiS1jcbCEWTKKjn5y67/nx87UcPYMWnLsay0xahdzBRXK74+i3o/uhi9Pc/jMfW32PC1TNbP4BrP/IBLOjuxgVvXKIEoWVpvcUYYsFx7skLsfvOP+K0BfPR1dmJG86XbOelXbsN47nl6i9gQXc33nH2UhPqfvrSC1GqDGPJNV/Bmg0bcfCUiaeRHTylFT9cvQanXXEOhkZHseToBZgx40zszHFs7etDqTKMsxa/FQ//cS2mF4s4f/6F6O9/GLU4xk1XfQ5nLX4rVnz9Fqz4+i0mH1qtjoKBVIVX4NyTF+J7l9+JZ1/rx/SODqz41MUAgGdf6zf74rSjjkRnoR17tsg0gb4/vbMT7zn1eMybuww7cxyDo6MoVYbx2Xf+D/zoyXW489GnzH7sK+0BC8ipCJvRph7o+V1EAYApecKje0Rm9deXv+hiyInz52O4KhqHsKp6W7Mqtg0BT4GWuQmXkTW6+etUOTCjBfjOYxngp3J/82bEOOiIN2LXSATiAmMVgb7RGH2jMQbH5S0L/PxQ195Oy7bbAWUbBG2pCzGZa9aSFx/8grYTzYrOJLfhHmDK+OQScZ4FVuviWwDGsLnk5hB8xqddg4gBQZ2kILGE1YYZTNcGzN64vttNOHY38gFMRZgFyUW5PU8mR2ukLg2B0Kv+kT5DRCLhEER1hcVa1KzD0SVHL8Aj1/0KN94nw7Tr7wf+6RP/iqXHH25eo4HpXpW818upZ55iXIvtlh4tbGbEEKgjo1odBVgBXdPdITgzZpyppqWJTI/Bt0+bg5lTO1Ks1P8+evnw0iW4/v5h/OjJdfj0WafIkHRW0s6nw+qfrLjPuYp99qvfwu1rV2Le3GU4ZtbszK4ZIaQd/q8fXI2VX78eBz/8qHMhiblALRYYGUv6pgstbShVhjHr8HmoxQLVKBtavv3LfzMFpqy0l7Dm0uvwl2UUzWIhUFAHyK/6/ZNlzJW/9PcBY7sglPvL/CMX1g1/6/XeRnXCWv9rxsL1+cuqKGZZ+tv3O3IZ4Dc84OhXt+wN8TdXr8SWaBYA4PBwj/NZr+4l3LTiJLx58SkYKCezdyDS3yXmqqNG1Cl2eKAZat9O6LG2HK1WZKYrvkEQgIhQKT3lVnwbgV97diGEe49R8VjsKQv01Chhf6qtj9TIDSbcFGvAZLFHM9iaSCytjPCb0nKVUADUKMAQW00Y3Nr6Fehv10ICYUgIoywGKCztF3m6QPu+sGVrXuW3DvvrHRwySXydc9rYIytNP//S36J27yvoLLTj27/8N/OaZzdtwrLTFuGWa64AALzlmAuw5OgFTveILbgeKkcShHkiFVn1+PMAKyAfhnjwDy/KCuXUDhQXzDBfhXkmm1feeydmzDgTt1xzBRZ0d5sQeKBcxp4tmw2L1N9HLwu6uzFv7jJ8+5f/5lR09XJm6wew6/Zn8O43/4V5bO/wCP7v+ntw1btvwEs3fQs//9Lf4vz5Fyo5TAGkJDGMGGIu2eL0/3EYbrntblx5752YN3cZTjvqSOWfSOgoJodKZVxe9bq656IQEPKetVRnoR3rnngM/f0P43uX35kyniBH36l9AYXjgOIUwUDoLBD2VoCHX40nqP4OAtVIub9MQdeUwAHAyApzffDLYnt2WOv01Ir0ffv/nNKP2+AXqZa+Ox5X4Kdzfhb42Sxwc38gw+FSPzb3B9iyq4zN/QE29wc4dJrAQUe8EWM1l1VEHsBpdhdPYraS7uCSej8Jfrm4z9X65dsAC/ySHt+tCtB5c2K8LAPUsz6NfL4Nrw1HqIj6lduAJVrRHNPtfiLlD6t1jMTSt5wez5tVjdPfxcZvbEQtkGFwwMcQCuEwTOcqLjIMULN2g9YzMeYJxaz8bI0LLD3+cHQW2rHs+vNx/vwLDZP78NIlWP3CFnzujovwrhMuxdwaQ6kyjPOnzcH82bMxb+4yXH//ldizZTN+s3cXSpVhfPSMcxDzGKXKcIr1OSeuis8GyrJ4MW/uMrx92hzcvnYl3nXCpVjQ3Y31e3Y77NbO813wxiW4/v4r8b6vzcbcGsPta1fizNYP4LDp7Wb77e/TWWjHMfNmQwD47Dv/Bz53x0U4agXMNtustatTWljtVKMsO4oh2nIcNz/4VezZshnXrbgUO3M8lWslktKWfBhi+dlflmM7x2SRRnZ0yI6VKiuYfaGbz/t6dir5DKG//2Gsx5lmn92+diU+ufAyLDttEZ7dtMk5EDl51zuhrtieFpcMAwS6CsBv9gjl+lJH/AwA219w3F9qQko/ZHeGSBcFfNBrwPYmyuVlhda2jlG/LuLA9IIHfg0W+3lj3d/SDqjw+B+vuwwz23Ny/Ai5YW4sslmePV3P7xe2nbcJQjm5Z4Of1vrVlNYvBX7NCCMbsL94xvWoxMD2aoACuYWNIHTBhEVAnuRYhRyTXyAWFhjFyXyXkBq0eaEOCNp5QB0NhdIaOgxbgcgSif/Pv7nm2hyT7gghJc5UZLs62xVgR/5Cqs0NSaub+hswhogLzOlsx/tOex+Gtwj8Zu8uvOmwN+P2T/89TjzsULzx0DnomvZmrH3kGTyLIXz69I/j+ssvALEAHz7tNAxtJvxm7y4cNhjixs9cj2WnLUIUc/RuiPCOs5fi6IO7IQTH1mqAQyqzsOxtp4Cx0BRKutrb8fbjzsXG17bhD/09+PTpH8c/X/phgAIM9I7huDmH4IxFx0oRaK2M3J52vHnxIpx36mJMn3oKNu981bzuH1b8T0xpbUN5ZBaOzh2Bz//VF/C7bS/jkJnH4dufuhonHnYoIASOmNmBoc0E0TOOv77kKnzkjMXoHxlB7bU83nLSSTjyDTMBEPrH5Ta/+21vxfuXvB8vbY8xHAi89+TFGBOtmDU2FeeeviS5wJjeZYHjDj8IQ5sJ555yPj7y9r80NlfEGCCAPRtqOPbUt+Ckw+ZiwzaBc994Mg6Z2w0CUB2dhePmHIKTj56Hoc2EN81ajH/44udQ48DGviGEvAvvWXIWwoCZSq8dhfkT/4SV3A8ImFkk3PoK8PueOBX+GrSq1ICX/whRq4A6WvCly85DSy6HiMvPiL32tChDmRLxpBIdCycoSf0fdV6rb/48ZH2bUwS+u6Y58DP6RZFcMTQIavCbPiWHkZpiQJa0SNikQv0VVD8lBavjJlQhb8AIoXKuyBEhEGMu+GVp/Xzwq4p0e5feuio57E9Y/x8/+aMozj4Pm4Y4do1LUNNOQiEBM3KWokT58wVI2i1J4Y8erpYDIJh8n5xI8s7cyyHmmdQfTwtrmJvvAx95BjnxHEBTAQyqv0Dcfh7KNAdDVTkkbFgwjMXAngqBHtkZi2IAtIXSJDDilmOED4BIBiHBsrv3h6DrdQMmW8aKuTSH1JPS/DCyqiq+DHB6XfVzelKb7n/lvIIw1wpGJIsGrKAOVtnVEXphXzWKAF5BPt/m5PECkv0xuuKc9dn261Inle5X9tapRhFyYSj70nlsep/1+1erowjCFrMfhNX2pvdRopjXTh6BCdurVoVcgEEIoCXHUIkFxmoCU/KEkZrspmgNgWKOoRQBQ+McM4oMxQAYqUQYiRhiIrQwOTMhhHRBjq32Otth3JfBcCGPoe5WwikPRHiu1wVAl/29Cv7kKuP+8uB3/xpD3skX1XW1ya7Y6jxfZvW2QSgZ1cG1Ngb8/b+/5HZ4WFb8/v0sNihGhzDvoFbc9PXPoC3H5Mxtcpkdp7SI2wc523lHv84eWxsQTJeHzf4Om96ubK0EarUxBP1XGfeUTOY3zBuzQMX6bN0fAETvXYN4ykn4zx6ewtA8AW8oSucaOx0RKd+/WHXHVK15vlEk0v3BgbRXawuAotovvRV5Xixu7ZXV7V0Xye+lKsCgwzBGZyDs/gRK4Yl4ebCMfK4F26sBeivAH/fCNGVgAvsRR+3CvbCYspxfICeKTclnf0A+DCf1eNZzEkSSx9LgRHXeI3T6kdPviQlfl8pvmNeFdbc5YAE8PE5ts92b674Wk9pfhYBQUFeyaQV3X7SHQK7IUBOyCtdeCNFekCmLMU6Ia1KkqlscmWV7TxYT9EOSGS2EDYMiBX5JUrIGFHIQu7YYx5uL33GQtN7nSfgZTQB89cLcWOwf6Dk56+EaNv7nahCzfwPuhHIcQd1Q2Aa/Qp5htMrBApb4CnI4E/oaudkwloTBTLh92WSNl7XBb3qxqJiffJMJwa+ZpZ0Du9xG5KG5izCtczHWD3IMRMCUQAKZ5jztoS7MWHlYLpLqbpAcTHkmJUMFEIohZN8uAS0qMVhQ8hUG4Pd9AlQDWib4LVs6iulhXTxBsNBOZAuRUFUhMjv2ZTdIFsRYNliaIRRCwqrHn8ezmzahq3uuMWLUfbnYD4NPvezvezX7WY0+x96eP8c27e/2NtqHfT078eGlS9DZOds5cEyPeJ0ZIADQEgIP9U2wgZUa0Puqkf2fOH++KX5EE7C9uIGoOAvwGgIdz3AjUwd2LQZa23L4x+suw5AI0UFyy14bSVbeuG0A37n5ZxOCHwsYRquSaXC+b78p5+ne69AyONB6v0Ioxz9OLxbR1dlhRlVUhp5GtL/gpxggH6aU9KXGgQ0j8vcagbyoFkOBthzDnIJAa0jGtFZO3iPkFLjJxwQYuOzc0nODhfRcC8ek519LRxFs9rdAIPy+T2D9sIw4WBS5HmA672fl/xotoX2EM5LoTWg4VjebW6UYIEcuCPHspk24+cGvml5cIz+BO96x2bGW+j1ScpYm16232O/R7GfUe/99GdFpv9e+jvj0t6fR+zRa9+yTj8Psrm6UIpG2xff6f4U3WvKXuxtsYCEH9PdBlEtgau7vtMP/AoNRGpyyWsd84PNBry7geSFLHCWPc8p2SajFQK4lh+4AAHIIBXB0WxIe/+qpIaA8jKCtDTFndcGvEglQIFu9QqG2kdepMKrtDJUOMFQrauZo2J/RYhJyikm3EoFX+jC9WMS09ilG6Fz15S6TXWwTQq/rY2juIkxtfxOqAlg0lcws5pYck3+D5OtpV2gzFL2SgNvI9mfMe3bsfD7N4lSYXWCEPw1wvDBEmEICFUHoyDNMLxblGE0d/k5iCbNMEMyxbn1f3f4mqEGXijHaBBgLUK4JXHXRebj2Ix9QOSyujAckWArLvorqzXu1LKcgBDiEKXLYHoNZbShCNZ0LWMOXzL91SkvWewhruwTnyiCAJYat+n2t7bFxIooi41QjrGFC/tVFmr8mLjFmRhTJM8TfNcL5Tq7uknPhjL1klN3eWo6AWiwQc46WXABLPYOxGlCucrCATGKf2fo4+3jhAhGAqS2EXaMCf9wd19f+AUB5FEQCIpbyl5lFkj2zYfPANyH4WZ0HOsfEIgvsmvSyrQqYodw68V7IyfD41w8+BxTbjVQlYBzx6Ggm+JmKNcn5t066w2eidkuYOq449339squ+04tFdBRDdYwl4NdUxXeiSnAd9gfGQNVRHJRPwC0clEqJsuowqW5/BlM7NgI7RlMV5BZ1a1ilf+8aFDpPwo4RjmeHZXiMWKVvQskax4fKaJ0k+LkAKCZybHaBsPGwmcQbUHBCTSTSbx4LECUnPLRDTJANTHpEppNwZlw6pWiRMGxrfS8sh20/ROmwXYOah58cQs23IHcdo9Xi1veNJdBR4HTF6LxgzGOTKBdqPcE5uJBDWUi5xFSjSBnMSlCT+8ryV1VGqbEaai4ds6V3Yk59NBdkZrXoAoYpZKhvHpIAB6GYZ8iRLJKMVuVjsZB/hdDeg4lamOqlrITUyj3Qg5T8xYCfyv+htAfIhxBDeZx63JGmetwoxzdpxqc0dLbTEqf6+bWsIoT/3pGKjjoJ+Pf1fRClflPlJUYG/L75D5+VoxhrShajnZgzvpTpmIrd3G+99jy72s6IwFToq/N+HcUQ+XyrdAA/EOBnawE99sfaOaKeOzD29KcBAFPFc+nOEAV2re0cGE5LZ5pZNPjtHef4w6AshOgOmjAkzAxG0Y5tDRkuFY+V7UMTMUBtQxaQY0dmcnrMumBlD0nK+JHl9CMMjcr2to62NpUuZCiNDqOjrS2pdEYRBkdH0dHWhqHRUXQUQ+TCIgJ1lHII45Xn5I8VSxRINGROQcFyZ04NOhbWgei18gnFqAIGrNnwsuleiQVPySKY9hLUIVQU4Vd/WItj5s3Gkd3dsM3rubK6CgNmnG+MqwuSAeRgHI4poBpDSep5zSvHxuS+LRbbEbLEDzEvVTEYi7RAXZjfsi0PPP3yRvQNlKUvIJedHI5FtrlasNS8X1uOlVcygd/sEfWLH5XkCBSVGGgv4sT58+VYSGukY1zHKNQGvyzgiyMP5KhxYSEiv5+9uRNy+6jAr+75ieHBOuydc8Y78c1PHqcq82kNcURkuk5ccbBIVf8zq8HCUmYwIIck9NUV3wMOfibWBTCFwKYIZwe3bvs+WkcaCy1ZO98n4LN9BUerHI/3AyMxkNfXjIAwneKmw9/xOJ0WqcYCzBdZTiR3YnWooXGC9n7EiEs79ptXPYSjl5+OodFRhIxBgGPJNV/BbQ8/ZX74lQ8/haOXn46tfX04evnp+NqPHgCI8PKePegfHk6s7QVXWi2OOIoQxzFqnCOyLuNkhZZccBOuytY3rp6TISAX3ITuXEjzgZgL9TeGAOHG+36Gj61caQ3KtkJQId8z5vLziAhDo6P44E3nYfULWxRQkLLqEgogy/j0V27E0ctPx7Lrz8dpV5yDo1Z83liIc/UZsZDfS9gArVhvxIHWPMOatVtx9PLTsWNgD/IhGSCuRDGGR4ZQi6THGSPJGMcjICSOu3+8yjjUcCRsRVj6OAav39eySdOmpa05QiUS+M9Xq/WFzxoIizNAhSAlPm8EfhOxvhT4ZZkncBnSSifijGt3LJzwVHgbUONy5sfj63qwefsYAsbBEEOMDuGci9+H2y89DjWeBj9bRZKluIiIzM2+gNohr1351QN97NBXgl8bhCAjdDYGB/sLfoLL6i8azAKZsn9zeuqC31HfRTWKsGYAGKlJ9mfLEefl+tGOjRLoJwh/q3qAlGBycBTLwLNk/4tM1xch3BwgnNCTnFY4odiK7i45++TjUKoMY83arWCMYWtfHzbvXIWHnv6tKdU/9PRvMWPGmThi1kxce/Gt+PDSJSAinHbFOfjRk+uknb2Rk6Tt7vPKUp8stijXlbdYDiIw5qP69fo5abIaOPb5efWZCRMWyAfSyl9rB8NAvZf6yzPKfULpDQnSCfo9l34Ft69diWsvvtW4uLx92hwMlMsQal5p3vpejjmo1uUJmZfcNjJmuj8IQMQ5WkLCw39ci6OXn46pLQFacoSQgFltIea2y+2cdfg885sxyKExRvTszHT2lADk/vadeeD5AYHNI3XYn0GRMaCzA2idAwyXTSW6yut3b2gDBAf8eFKoqMXZ4a0GvEagp4GuxhN7du1CExGZ+1rWUYuh2B+Qj8bBe3dgzhnvxKXnHIXR2B1cpG++rX3WzQ+LhRCZYbDu+NBGBzrvl8+3ggvhCJ33u+KLfTdFaNQx0hThnLsIrQtuRcxjPDXA0DcmW9cqlia7Paol7G+iPF9YBK/0OcPrTWrCGsTm2L/olJl+3KpDZIcLygiBMrJElUjg5Pnz0Vlox68fXI1lpy3CD1dLS6jH1t+Dl3dfgsOmt+Ox9fdg+dlfdrR5qx5/HqXKML79y3/DwVNaccy82cZG/6Gnf4uzFr8VJx4yAzfe9zPMrTGs+NTFmD97NgJiWLNhI268T0oVPnrGOVh22iJjk3/wlFY8u2kTntu+CVec934sOepIgAhrNmzE3T9eZYwYnt20CcuXnWUx5GSdFZ+6GAu6u7Hq8efx6wflXNUL/2qZ06/sjDlVpqarHn8eD4/91Pgdcs6xoLsbS665QjpBW5+xM8fNttdiKzT30g2dhXZMLxaNILqvVMItt92NUmUYK/7+m1jxqYtx+KzZuPYHP8Vz2zfhhIPmm3ZCoed+qPDW5P90O1cW47eGUeUYsLqHp9mfBj8bBHOtoMNOAHpfw3d/+CzOfMf7EZAEQd+ZPAV8cIsboAnC24zFgBlPW7nZMyo0MBGTwtyprYR/f3oXNvcHoLYOlPdux9IzpuHjHz8OIyohHzAZ5sZcOBPt7P/ryMF+XgNnRCT7VK3tMOGvth9jMvfXSmTkLkIAkRI6H7Cw1x9F197AGdpMhNv/ZWjuIrT95SMgIry4F9g+JnN9GvyCWKACwsyWalL8aJRDbL0QsWB1IwnWwFkb9cTQPr8x54hhf95BF8fIhcz0zsY8xj3PrMEnF14GAFj9whY8tXkHSpVhfHjpEsQ8xufuuAg/XL3GCZO2jYxh/ebduP7+K/HQ078FIB1Wll1/PubWGO7ddDfe840bwIhw8+oncMbV5wIA5tYYPnjTebh59RPIhyGuvetyfPzWS7Bny2as37Mby64/H31DQ1izYSPOuPpcvLKlFwDw8VsvMX57c2sMhw1Kp+gzrj4XO3Mch3V14dof/NSEkTtzHGdcfS5WPf48Ci1tmc7FAPDrB1ejs9CO9556PKJYhrjVKFKdHxIgtaGq3vZrf/BT5AJCNRYmX8S8mGqgXEZNOewOlMvYOjVCZ6Hd9Bb/r69+E9fffyXm1hie274Jt69dqX5a7hRPDeHTrV1O2lRIxqgKM8VQ/v4P6/yf752owa825rBA+osl6Nk+guu/eQM6Q4GZBVUJ1iGQz9ws1ueHvJrx1WN6NpPT/88aOmT/XzONipCteaMRcN9TSuQ4PoxzPv4RfPyzV2JUTUaKA0KVkt9Yp0n8//vHgg+4GoTtENi4skMYzd/s/Cimd3SosFm44HegFmL7/RasfXLix7a/fAT5fBs2DQlsHEHC/OJkP7eFwFFTOKaNXZPY4DcKp2vCWGZFIJOPlUUQyq74CutM4Na4Q2uei9Mfav8lZ14IOdZWt69dift//yf09z+MCy+7Fzvv43jo6d+ir0cyxPmzZiGKysYya/nSU3HtXe347Dv/B5YvPRU3r34CnYV23PGZy9DV2Ymui+/B+fMvxC3XXIF3PL4UH7zpPGzsuRLX3nW5dHj+knSSmfWDebj2rsvxoVOkjdTys7+Maz/yAfSVSjh6+cN4addu3HifNEL99b9It2j9fjOndgAA/hivxmlXrDbvu7GnB9fff6XjBv2+r0ng3HDzo+Y7ZOVOZ8w408z5kC2DMo+ozVP19ultv/nBr2L5srPQ2tqBiAuETI389N55jBNqUYQF3d244fxL8PFbH8bPv/S32NjTg9vXrkxt62Pr7wERQ5XLyqkWxcdkzeAVrjSKWVHD1Dxh+4jA2p6a+Zap3F9tzCqAcBAvA52zwN76P/Dga69h6f/5E7543gIcPi2HQsjQEgAdARyvtkqkQuNAgqDTukpI5e4oIAfoJhyAxGWvXxykT4hCCGzrr2DwiV8DlRjvuPh9WH7uURioeA38Qcbr4yznFlGXDYbeOcMUPQ8gc+kQwLQcyfELirvznhUHlvk1O53oAC/Re9egkG/DjhGOF4dkT3CVe6NEY+DoKXGS+2uwjNEZaGl/I0ZGYtdvMZKjXJNRoRk6MyJ3GLbfFK/1dWSHx3BDYD0ZLmQMNS6wZOFh6Cy0GyfiJUcvQN8Z5+Djt16Cx9ZLUGKMSVsrK+cGyA4F/6oZc4EZM87ErMPnIVKCrM5CO3oHh1CqDOMdZy8FFwJCcJx98nG4/v5h45Di+/n1DZRR3thvrKhiHuOYebMzHWf0ZLX1m6Xqd+nxh5sBR2ctfiseW3+P8zm+U8isw+dh89qVeHnPlVjQ3Y0o5giYHBaliyAnzp8vhyxx4Wx7V2enObHbrTY4vW05AnT3lmbP1ShytnXvOMe0FoYTDpqPx9YDlVgWNGICeCyt8P0B5IRsG/aWkPBYL0e/P0KtktYdGPCD8SgHzfsL7Oot43/90x/AWkPMnjkFALDo4DwA4IhuefFZcPB0AMAhUxhyLTnkAnmCtJBkiwZriZy+UpvN6RAqDigd4gT14+YcA75x30aUd+7EOSs+hY8uleCXZZmfWS5PrUYOENrgZ4e/ISXsLyAgEDL0PaQdCAJmtH75A8H8hvnEQujXG/w6T0J/meM5NUq45k2NiwBMEzUcXhifOPcntqKlswhiAcbHegC0IWat4FHs0JFsBqiZhTrguQeClBE2Cws5yRKj6EJINRLo6uzE+fMvxO1rV2K5ch/WQ4dKlWGcffJxRs9k59xs80TfEjsxCEi+lHZCvuW2u7Hs1OMBFhh2pwcx+X3AXdOLOOLwmbh30924rnQpujo7TZ5Sh7fvOuFSnLX4rfjcHRfh4Cn34V0nLwQgp9vdcs0VqFZH8e1f/hvecswFmDOtK2PSnpTKLF92Fm5+sB2nXXEOHr/xASzo7ka1OorbHnkBS48/XHoR3nY33vPm4xAGzGz7nGldWLNhI46aMxvT29uxZsPLOF4VMhIGxFEZH0VbLvmelRgGzH+4eo1hvjc/+FWTwtj02suYObUDHR2zDBPkFut3QNDDjN9tHQdGKmn2V6kZ9pcCPyTCaIYYIs/AxyLsfu1VcNGJXa8CjErp9YszJgTJqW15tOTl/Nd8AOQUa6wKudEaHE1oldGGZ7PPkRgobnoE56z4FD589lHoqyrXEmXUGWVpy+Lk8XCSYBBmdNzo0+CQDiBng9+uiw4M82tnE4NgexMT4vYD/IYrEf64l5mxmcJm5Op3mj8tbIr96fxftcKttAohZoFzXQphXD4SaNNSFt/0QNgpIbL0gXYuWQgzRN1MaTOdDsyEwRrsujo75YCjwmqcNH9epjvzW465QPrfKWak3Y6zFs2EVl11L5Zdfz66PrI6KahcdS/CXGsqb6YZ4HUrLsW9y+/G0ctPz3zv9Xt24+dLT0Vfzw344E3n4Scr7sNPVtyHj996Ce69OLki3fDFBzLzf4xJ2c2Mzk48fuMDOO2Kc7Dwr5dg3txlpjVt6Y0P4PuXXYZl15+PWZe42w7ADGBaevzhOOPqc/HIdb8ylv2nXZF4D1578a1Yevzh+FxlGId/YjFWXXUv/ukT/4rP3XER7nlmTYrhaH/D//PlL2DXSOxYkZAlvdGsRTBCWwCMVjl+szeYkP010icIVe2gPIPANOsCOy3ZhtpeBZj92P2atJv+9YbR9LnaKo+L2YccmgmS3YfMRoeooVjMo6VAKIRJ474dMuukexRLMLzmK8vRkicM1lRXiJYv0sSDmPYFCG32p1Nxh7YR2guB0foZ8Hu9F5sB1gPBBoWQhlrAsz6NgtL6PTXAUIkT0TlZ+scIwJxcjO5gDFHPHchPwP7G2P9EW+diDJeGTP6Px7ExsNCyGHqsJxY5AlpDaWdu/6Yhpa9C5LlFJ9PjlDUWfN9AMkAYMKAaxXhhy2acNH+elJ8IYGuvDM+OmDXbhNBPbNwkx0p2dMgChRonedSc2Xhp1268ecGRCJisls6c2oHDu2ahNDpsjeAMzRjKbSNj+NApx6KrsxNRzPHky5vMGMtyDLyg5mfokZx6TGTX9KIBGZ0HnD97tqnSamH0xp4erH5hixy6rkZaVqPIjO+c0dGR6AaJEPNYSVs4nti4Cc++1o+Dp7SasaDazfpHT8rWIr3tMY/x+42vmH2w7PrzseFmmdPUc040mB8zbza6p8/Gi5tfxrOv9WPp8Ydjfnc3ntiwEQ/+4UWcOH8+jpk3G+s378ZfvvF4rN8qhd5HHXYkyjXhmF9kta7GAnhDG2HNbo4z7yulq78W+9NMLyXKAgz4ZRIPDXqTPV/HRifO77e21QXJzoNnYTYiFIt5hKFMuk/NJyxyRM0Y0fpt3SYXcwFhtb6FIruOEHr5wIARiCUhsHZDDpi0cAeAQ1sFDulgABiqQ9YsjwOd96vHAjNssSYjh8mSxGitXxRFeHKAmbRC2ZqZolMXbRA4eTphzsjn67M/Pct4yjiqcx8Da1+MLXt2ozeW4e9YxFEWAQYjoK8CPNnHQY/tjkWBgGIgFf3SV03CoA+AjgW6R819o0yyCiraN5CUGDcfyEHpQrn/5kPZZlWLBQISTm+w7gWmCQZsm0HpumtETVJzZRI8NXwcYCaU1uMpv3f5neiaXsTHVq5Ef//DZgSmnZe0/fjyQZCIlFWnhx1ec/UduNVap8PLnBfWV2NZLSQitIRamyYQKZlFGBAYgGt/8FMAwNUXn4eRGtCRJ6vqKTBSg/QDbGFoD4HhSPb3yvY3+dw4l4Nh9OO1SHoIOlp2r9BAjBAondrBUwh//0KMa383lC19qRf+Wqwv81yr8uzwt0nw0yxwMoA4EVD6IJmf0YXDWjmCYgEdBRgXZJs92o42NQFQnMhhSPv5eQCYYwRm2b4DwKyCwMKpkgpOaGr6egFgMyA4CT3g0NxFmHrmH8AFx7ODhN1lWcnX4Ofb6p/YLnBk8Ex91muBH+gw4Kj16B8axksjTH0tORNYzgUmlKoSAE0IzDM0LyYEtvKAtj16VlXY1hT61WBSV8nRWFYxJWsk1CIhBxkx6UAnhDQfMNVGEGJlDkqQM2f1gWRMBBiTPawaCInAVXcIUycuUyMzJRAJ47AcRbKX96g5s7H87C8bWcubgqX4jxsfQFdHhzFj1QYMUSw7SAJiqMUCQmUWGDEzmjPmMG7ZWlvJvf1UrvGk64ISYwgugOFKZL0nycHSNQ5OhL/5q2UIwhClqmTde8e5AdaYcwgWIB8AlUqEsUpiqDAyzmX/MGNgAEbGpd6vNKZaGLyOBNi5XG0Xr9rsahy4d3Mt2/KqAfhNKJ3YB/CzQW5/AM89qQYghgfQs3sbep7KyptNN8OPyvPPqJuTbG8voBgCBeX/5IbclEhvlE1+Xp1fFQ505IEFHQJgAWrV1xn8/kyL0foBWKfAjwnF9lSV1i5KHV2MsWBKFbUtdUJfDX76EJvzr8gRU+mt5GKoAdAW29PvdsUiz6Seq0UxQJvBhZb+z3eG1lbVZCXF7SE6RP7fxGRTA4mAa7/FdDaSKNW2q9FWOAYHjnWKk7FPWny1+4z7f2dFSlxduBAYGBoyrC9WvbtOrzAlvbm+kt+u5OkqufA6ZmxBuf2cv17SVaM7cchqVxNmH+rXCl2CEgAn2TfMkewm383Zd4pxsM8q8dsVyxiEWS3AliGO4+4pTZr9TRT+Tjb0PWCAtw8A2cgRWoPkRACpizZtgTQQbc0lrjwnTuUoqmCCer/w5wG/icLgSYbA/uxgrfXbOMjxyogM9XXurxopzaQCwKnE8ZbZAToGPgc2eGu65c0GvynjMvd31HfRVyphoFw2+b+BuIgyGKJIYCQmDNSAp/t52gzBto2ijG6oRPKS6MJM0SOjTOy8h5ogZ8tpyKsy6lkCXAlxSTecexodp+pMyXvD2Y4EFIXXI0xkmWMZkOJK2sMM6wtYIjg2wGfCXQ+k1JQ6fV+7qQhrhJBwTCI0EFrvA0r2Uwr4hAFTA3o2QKp34AYEhbOvuZDFC92uyO3v4LE+Y4ahLlpOQUwItIQMD26rNmR/UkxdzmR+fCxKMb2s8PW/HPwypr81GoaU9frNPAD6f4ddT3rKG8bB22ea8ZkL3rbUAOTR+ddw0VtPwZQ8kw4/uxUA/Fct+yiF8UPf1sW3yOlxQxG2jjIH/HQRytZSLpweoHX86abADyMtCBd8AkIIB/yGeYs1h5lQE3UKU8mQGTIsUM8c9cNgzSjM1CrLQSaVQrJCYp0Ho4w+Yzv8JsuRRXCRhJEQXl+eDSrpOcWZch0d5hEZiyld6WQKgDigTBvSIaHIYlCabenvJhL7KmFdEAQy2J5ABtuTQGbg0lgVJuBn7MLsdTQAi4xOHbUvRZ2+7xSRychvCEYqLSLw6GtRWvTs6/7s/0dcsrvOWTjnjdPxrkPy4LNPANv9HDZUD8ErPTKX+Py2Knb3jgDl/qZAToPmfxkT3EeA5JAjNLeo0/DV+x5EPhrHryOOf/7i6ZjaIlMhrxv42YBiM8p2lmaCE+kBM9ifD35a7rJnNMKmEWYq6Tb4ATKfWhHACe3AG+KnZd6vEfipbeUHfxSFzpPQVyo54KdDX1tTWNcQ1bbB4gLq6i8PersvWICDiEkQVIp1OyK1+4qVZBpMnbbCYib+CeYM1zSMC17Yq3tRyetSECl2RkiHqXq2hW2RpYstyvY00RgKgViQZ0QgAZmr7SDDxuT2cHt9w1bhAZ8LhCY8VXZXEsjk9scgx3TCXl9Lk7g9mcwDNKPns/MCtsWZaOAM5fV4Cy4wJUfYMyawpqeStrzKYn9WaHv5B96EFUtmY/40+9A7Vf19gyosCQxWYvSOAYP9m9E3UMa2kTH84rWpCUC+9qoBPAf4NGNT+bnXi/UdyIWp/PGh0wR29QJX/88jsXzpqeAAakNPIT8Z8LOAYozOQEtH0dHFOR55AHL5Nimp2fmWxmHwROFvk+C3d5zjT0MS/OIYqGonHkFm7m9FyLzfUVOqyG22Bh35oGezP5oHMfObiHlcN/cXWzOlq2Y+iDX/1T4ZEiCk1AgFprN1li7QnnLF3HjTAqKECQqfzTmQkCQeCXLnOGG0ta4DeJZ7tF6PIysMd0NO8nJ4jKTkYbQm0JqTgtpIWGJwyxWCW683Fwgbv4XHQK28oczhCQVgZDz7uCr0aEYJE0pbNyuM9fN7gsk2NgN8ZnsF7PZeYTuv2DnJjIuhZn9xJDAlB/xmT4zeUq059qfC339acTb+elFRVUe5w1LNaFUC8iEwKwwxqw3AzMRYYrnxWuTYW1mIweE+9MZt6Ht1M7aNjKGvZyeerJ6J57dVUdz0CLZEs9KANhEw7if46QuQz/oEF9I1mjPnOWbJcrfsDfHeM8bxpQ8vQzUSEKNPS2DyQA2AAbYsUMvnWwEQ2jKGp2t385hzhGEoJVn7qyf02F898BuuRNhYkgQjUrb/INX/bFV/D80LLJpOqL3yeeSaAT9V+Cgo6ZvP/rREKVLhr43nobCSO3Edd2e7Sim8E8V+TouiTeeIDn11/so+0axcHnPycuSEzMKysBcZPSjk5feQAim30EB2uOyEtGROxCoHvrkuxo6+Ct7QVcDyBQwdBTJ282SBmL1F2kvUZXwJ6NlsVAu+ufByd0IYxqz3hc4jCiEQK6dq7k9gsdlebNmvCtc5Rlh5W6uF1QBpVrSm9Z2cy0p9jhFWb+d12Z9f+BARx02fWYy/XlQ0UqeA/BkjyUVP2olZoG+P4GSEXMgwK2SY1daNBQDwhkWpQtRIdSEq46MYKJexfvNuPLtpE+769XZs2TtQHwQPAPPTLtE2Ew8Ylw42anaIPVLT/H7jYzj7TcBdf/MF5MMQgnNUAVTnPgYqHotcrggilgI1HguMRwKV8WEMDMgmgN7BHQCkHhQAzppxC377883O6976vnkIj/ououFnkPcLKvvJ/pAhdK5GETaUBCqKbdWEa/Sq9ZIzWYzFs3II9qxAjv9LY/Azoe9n5GdUR1PsL4Kcfhhbg9pNMS9gqmtHrRAKd6C0/g0Dbxxm7Fap5clkgFGuxW3GZGZnJB0FzJq/EXt5QbfXmFLSGpFhyeR7FEogVqzKDlm1o406mf1cWS4gPLijhmd3x5gVAM/ujvC7qSHec0gI3e4vfNMvkXTSOB01BijJAjs376fzedwUa8hjdiLJ/ZG8ysRwB2oLfxB4BkDaXTvcWze28g9cNDbFLQRSQ/jQ7gYCZhv8xmp4x8ld+OtFRUQxR8jI2T9aEWAKTMriXzNxR5ZjKQeE6pOWhrcMwkujtIQB2jo6ML2zE/O7u7HstEX49AciXHLPy3Kexz4An+ACVB1xDBdEforD+BjiDNfg9FhNzQQ5AjDEOHxOEd/+m79CS5D0gw+UD0bv4BCAHSYNYE/003Zm2r2o3pI/ZnPqsbD7E687+xs/+aNom3MToijCy3uBqgik7Ey4ZhbanqwIjlNmhSjsWSFzniMtAHoyGR9GWgAxhrHOj6HY/U8QgmPrwHA696cF6srjMRIyINGHVNjI2Z68AUg6pGKeQwzs0FflBe2wUJA7OdP3FbTzgs6cDysPSF6o5xZayEkg2mOCRKJDMRVaaHdm4cpUAkYoVQRWb+eYFUhYmBXE+M8dhNNnM7TlyDHrFAp5hFMWzyqauIUHAbeOI5DkM4WquOqQmHu5xxTbsy4Y3C88+RIXM28iCfy59ZtkDvwgcpIT7XnCS3s51u0oZ9pd+YUPAPjU2+allAD6N/APNn0Z0ccBOY+TdcwoXSJnVoVdmGOkpizPuRKgRxyYVgzwi48dhfP2/Dv+/bEpkglOAH4a9A6fU8RxC8dxwkFyjslz2zehvFdg0055nLy6l8DHxxB7TtKkmAJrac0EQ3u28Gf/8V+waWeSsxvrrw9ss4N+9/8z2+uue9P6E3HE4TPxnpbVhv0VOk9CpfRUmv1NRvoyAfi1HvVdxDzG1mFgTAhjR+XPawEk+J0806r42mCnAc8GP5X3yx3+LTAC+koJ+Nm5P6GHsCvHc2GFwGOxBkAhH1AM3ckR2bkgsu4Lka4A21/IbqHSYSGj5Kpvn3xaCWIqxFYPsaObsbJ2EkTIBVNuDQ/KGPTk5M30Nhqbfdn5smobx6sjArOs9tZXRwQe3l7D+44ooBYJ8z0kJbXkJimtXzKlhFsVap35S5ibpeHTlWTugl/cDNvLAD1uXWnsi4dnMF1/JIa6aun3LAbA73ZU0qYHWYWPagxqzeEvpgeOOxA86Q03eVnV8aNZoM5XKeE7kcz/BcxN7CY4qvarN+KBqbaykarAlDzhho9dgn9ffTMY4rrDzTX4zZsR43OXnG7aEZHymuMYGZNOPb2DQ3j2tX7D0J7bvgkvrpUSjF298uQtV+I0QLa0YsuuMjZvFwjaku916IyZ9SM/yOfaBzcAAHb3DjcEwle29ALHyPvl7huQq45ms7/h/Ze7DM1dhPYjvgNwjlf29KLEZoALJoEo40ALOceJXQGmVp9OF2N85ufn/fJtqdB3mLdgjEvr+yoHYqZyjnB7izMZoI05QqQdkAKypDEZIZYWPdv6QC2uFh7wucUJJKExUZKXEyJz9KYTf5NXdLHmlPhxfzJUSH1H9Vm5kPBqKcKqLZFhf+84NMSvX5W76tevRnjbQXm05qBGIZKVIRMO6NkavuQ8zxI7q/BXWLlCSqq8fnWWW1M7ffNS7rFL2NV0D/AYkcn9mRygqDMPmkgpIAQYA6JYyl+alb28443TcXhnINv7YOsvE6bvVPBtnaf6DmEgo4paLJALVZeN2kEOixbp/K69XwjA3nKM2V3dOPukKVj9q82ghadkskDBBZYeN4Lb/u4LOLQzlLP/eGwKcnpfteQILZ2d6OrslK7eR7vvE8cc/eNcFmwGh0wo29ezE3u2bMYrIzE27RQAitjVWwGicVRDCZpbdpXREjLMmVmoywbHMMN9oLe/LhDetP5EnHrmKTi3sxOV0lPNi6knYH9ZQucwlObBvYNDaO2ahdHIrTEwJjteeMyxaHqAmbWnkd94FjClOaF29ajHke88CVEUZYe+SvYSqU6bSLG+yBu5UDcETg4s92pqkS0wkZxAerC6Bk3NDm18sk8yUxu2BMxkSW/IM1w1lV0LWBiR8/62kw1ZukBb4G1n75IigwAJ4K5XAYzXsAfAiYcW8Z7DAzw1wrBnT4w9cYD/3F6VLDAWlimo8BgfUvo+J8/nAb6d7OfCfa2wUwiW3CUL9Pz35cLP0Srwsdh6bI05Nb8LpQdk6YR+WwDstuUvWaYHNvur7cUR3fMQMEIt4giZNYGPkUkhOF085Fb8GZOjDa773n3YtLOIz11yMi49880mn5xVsEtdgJy0DkMLCRx5+sV48MHrJfj5ofD4MObNKeKua7+AWW2haYNkxLyDTagIQiS/hUgKW0xpV6cVA3S1dZupf/ZSiQWqUWwKNj5I3vXr/4e8P4+y5CqvvOHfORF3zrEyqyprHlQqTUiiQANCZkYC2WAMuF8PNLZpY5sGYwPmxQNt8NDY3W6M8bLB2I2nBozdtsFquxuQMBZgEEgCSQippFKpJpWqcqjMyunOEed8f5xzIk7EjZtVAr/v+r713bWkyvHmHSJ27Od59rP3aQuEYwO/Oy5XB742F0+xNVhkbmFtAATfdsX9XP+qd9Mbxv6+A/Hz0C0PC36MbqPvAujdTCE0mNHtKa7aFLDVaf18llfYbzR9P7XrLZTHrwetOHbunIeLOfBTadtHWwbYi7NuPWEe+BygDYh9dfbEULnQbZmXgeisnZZrwGvhl9EFArRkxSwnwchp9lIdXjqAEBnBsatQc1IZ+zU3cRUIKqHkW4uK+0+2oVqCTp/v225MEl6yOeDRUx2olvjcyYgX7ihRDcWgRMQ9pnz/L3nttLf1kbLGZIs4B1yZUld5jC/X69MFIBh7LQwnORSeHlHnfsFvcYicaN3fx66H8MXT/UL5S2bya2UvujTJjxwaS6a3fmNY++VCZq3RY4lCstaN+LHf/AzHFkcQUvDW993Fod1T3Hz5QTp9ZS6CCevTXtB89uLjvpexd4taBO1VlDcVlpgO+f/41dvY0gjpR4pSEOAp0dMNJq/SkEnVYibc2ms7xMrtjpMMbWKd9Yms1kbZOTLOns1bk9c8kIIfvXWWd/3ZX/K/7lilWs6C4IoaKwRDB4L529e3vYnbxseJz76tmP2tqYuf/BbYX7ktj3MrK3Z4A+VStbC1rPoxV0wEqdD5Qmx0vQpqHbX7rchtH0SgObdqp95xVvPXiU3fr6sM3vQ98Mt710of+PzAJDXokpqcLO7giryT1TU2/UhFl9cQe/er7U6t0oOlll+e5ss795/PsgZXwjzQEOk2hvtebB+nRlAOoBJKtIDHlxV/czpmS0NCp8+hPTWunTYu1t+zVbBn2uxwzscBdz3VtwCoiZQnh7Hgp7zQ8sxjw2MmdrihtC4EMMfaHCCqnOA5fS1SLZ8LQI91CnL+ffuvoRelnGV6BRGpglSyIQVJS4AL5A/qSDGzbYyrpho5lYsoFMCTY4OuMvjW8WMmiEgKGN1E0GiweWLMuwjo9DXVwzda3GsQSljowhOzq4j2eVR3JcP+VKfFS64TPPeyS4mVJgzlYC5OpqIYGomdXnxs39v0IgMCaSafgUgzuLsRrHcizrc1C03NXFNzZk2xeXIrf/2ud/H9t47SXjM70p1I0evH9PpxIRgW3S7Zt5kfvfVmer1msZ1UEfhdYPrrsz+n9XM516ZBuQ2lZSa/JdQG/A6MB+yuti8O/ADUOq2JNyJnPoBA0+u1BtbdWkrSic26W4RACzEAfvm4VemLJPPHZAYItSiUnCgKEzSz5bP2Szpj9+SflNqzvVJekZovwROdIAXMMDMIsMAoUsDQAiqBNhZTFvT+4Ykuv/HtiA98s83SotWGV0u8bMbERMbKWHf9wN4wmQh/7mTEP56KkELYPU2dYX3S6/UpT4OX9vpE5kKRAJnOAb3N6Ei+Z1PSfKBz/2kYuE//tS3q1eoCV+98CWz6f0bXVglgpQtfWZWFe7/5rQ/dU1y7q8xEVRoz2NxEvLC364GfTTjg/lMpk9Eri7zkqhaXbt1KL/J6qgWTcZ8hpxcSUyUcWdYc+RdrNlvOdoF0eYRX3vIC6yakB9cp7ePUuYtr3tRCZfq8/kVIZ0hC9vWXydDGeQKudWOWe5r3/8dfYGY8oN2NqXqg7IPgRrct+/ZzcGaGYPHd313v72LBz4JSIFPlhHvYBydDdlfblI49C1aPXfhxrEa0Jt5I5ZIPmfyaXmug79fpKfraOCb1lSFnfW10knnw65FGscrY9utiSY65eG8cw8thnWOOGh/UvK/lZCxZEBWZDYfM48jo3bTneCIGQNCdXLEWyQlUDc1/UsDRFc1fHYv5xa/3+KUvt/jYI70U+Lzb3WcjWn1Y7mr6sWaplWU9f/Fgm/90X4/7FhS1UFAOBJFKNzi0M2jwe0LelDf2XiMfrGIPDH3WHHtldJxbVcy/Z7nY0+QiVnRNd5eafJSFzm8xIKiWBI8sKx4+ujww+dVdVWhpddv1e7MXKX9TJ6kQ0tct0i49TaFRKK35xzu/mGxwiN46N119aUYh4Jhfvu/pM2T3/Sg278G3F7q0FhfQwQjIkYwwWkjBod1TtmzXeXucrJRH64x20x2Xpg8uMkYVFFzUMxeuIW0nKSTrXcVELeBnfvQQLD52QbzYGiwO9P/+zdhfDvyc0DkPfgulPdYn09MSK82BUcHOcisFv1F5UeBX2vcBwjCk12sWDj26QYmelbs48IuADln7qyj3FEOf7mmRBTi5gc9fofGBTss3N/CQIqme08GIHVYIZ59vJye+/EYUMEuR67f5IUyOVYY2qlEIQ3sPLynuX4b75iLa7Yj5ZvYNno8DtgRmyOFY3hfnA/ZNxrxyV8BnT0d87JhOJsPzcQDVgJPrmt9+oMcLtmhu21Nm/5ix8+7afFuVlMcp8CG8bZgcaOkCSYvKDTrcjvEwBucPoLTOmlZkDMBE8Rogfhxm5mNBBc2XFvRFl78CePZ0lDL3zHQ+FTUHXpZLkHxXJq7YR8/UTPlry9RDBw7Qt2t+0g4fsgOfrEnGADgGgiNPLjG/sIwcnURU6yh735KYPZM6yVkRngWaENk+bjL80toTt4sc+9QZmZPS+fczC355APff/0hpNl37vQj+kc76ElQnkB5iFg1E/OHHwZmZ4t7fMPAbMvktEjoXgR8Y0bwLe+oq2D8u2RIOAT/3OFw2yajMgF+53Cic+HZ6im5QomuT3nzww3Mvj3LnSRRDvxtvHFOgPPmKKoh29Ke6mV1hN7m0v+ua8iJxTiFxYBGIDDX04zXJfY/MtFhn8hPqJYkQmmZP8+iqTkDv5LlecUnQkDxrZ5UbpwQloflP30gZzZYg5v8cjSmJMrc/3ks0gfNNZfZTk48lX5wP+OJ8nxfuLPGaXYItdcF6H2+jw5O9KJUUyTpzEiiUK54zB76/OlcgomZQEpMfcIh8OHvuouXgRua8F13/TwEloenGgq8caxdOf4vK35k9e7hua8MOmop8HM3j+fAdd/O/T01wY/kRpme2A7BrpJ7Y9Zv+n5nM7ttW49brr6YkBSXrgN2JNFFkgCZwOkudDh+SykSbgKS1nuaJ2VVUdx0xNoO2sCuJiZtNrv4eyWglJI6V3RTKbSP502qVivTT90cP9F7h4sFPFWg5TWKgYKJRRm6aQK2uQnXiogTSAJf8+Mfo9ZqUNgoSepoTX2dnf2R2lsPH5pjeVMuAH0ClZJ6IFIrLJkImevdROmV7fkWOM/7nXtkbhiFRFHHs3LmLYn7uit+Lsz2/IiQIExG0MELo/JpbxjXEzwf2WIXKZcXG3uK18gFNZ01iNNkJoK9D0zmjQJGbgoZSUA3M9G2lBw8t9HlgWXJ4MeLkuobO4KRyz3SZvXXFjTNlrpiUiY38I0vK/Hy1xI7pCs/fLPjk4Q63P94b0AMC/Kcbatw718987a6jLR45K3nZnpDn7yjTKMFqT2e0lEpI2xT3epOesQQZmYtO+oVFvVV/iKE3MjAotGFKzW39qTyeKQbCuPfECCqBEYPfv9Adrv3zRmxSrPCa6w9QCaWN/BQZi7NYacJA8tVHj/BzH/wmjG7ic2tLaHU2XSuzZWl+Z/ZP/+Xr7BqpM72pxuaJMSZGp2mUJLWyKRXzjDD2sKok4Ykl2//r9QfMCABeet3zMxf3ge2ofD8wKXGzThI6NzD0Hw/eUK5os0cl63IKLWRCGpabPXQzgqiVYX8DIOiVvxfN/i7Q+1NnxQD4fcXmy7iAMwd+C3HITFUTAn0Vc8lYSKNrp70+89vAeLU18Uaql36YQAaF4OeYX6w0fZUFvygHfpE13tUFsRphdCHU1xssCAjfUsn0csKcNCaRw3hMMtH7yayDS7Ze05khClIkGq9GCEsdzX3nNA/Mdzm8qJhvKlox1APD7mjIpLx91s4q120S7B8VidturGC1q6iVBF1lhh8AY7rP1ZMVPmn/9KapMs/bHiRgNx8HBAJ+4JIKz9la4n8+0U2EwfNxwMce6fGleXjFnhLXTZsXox3nmKvIhixn+nWemNc/MZwtGbkLgWZwclvUwvBlRXnG58AvoNgpOpTwwHnNwnxrw+GHc3jWepyXXjE9dL/S6Qr9AQeAGJ8q3M+VxFCtc2xR8tb33ZWslzmRMMDbf/wG3vji57DWsxrNnFzI9WYfnO9w8snjyQDE7eICBI1G2v/LtWb8VT033c1oQIcI04vAMDG4LZhcq8xSgbQDMUUrCjjy5BJq7TyiXELpJlI0KJeCTPmb7/0NZX9Ps/R1AL+6/VomDv4RR2Zn+cTf3M4W2y44t9SGrbCqTVE5XhKEaPaMh9Q7Tw/81O63Ut/2QeNHOoT5qTAkjo3Wb0Pwswdwz3txB3uAOnt1ulgWmNeJibwmkIGtJ1OCJb6CeiA3xO/2pU16QYi1Ctdw97zmE4+0B/p59SDt6+0ZEbx+Czx7S43tDdMrjLUJoZFSUpLmsZckrFmPnC1BzKqo8P7HYuabij3TZb55vMMHqGb+Tl8ZQ4CJquCnr6ryzC2Kfzhhyu0tDcnJdc1/u6fJFVvL/ND+kKsmTRZtJ04zNYQHhPmLuR72sc6Cky7w9Bt2E/mxv5/2lzOtdWllWgqk0mgpuftU56LYn+4pZD3kuTPp+ltu6To5Zg7tnmLfZMTJ8wuoTiu1kuqto8tG9+czNCEFsmFOhHLUod2NOXbaAPHv/eU9/Mj33Egg0mGSL8VyF6LP3HuCeHYBUR9H1rd4bEuyfyrm2ZccyIjzM+5FLp9GxWjtz/uLe7IqV9pmWL7Kgl8KfGmzKbZfD6RksWNKdxGvIyq7EKIxpPzNsr9LZ2ZQw3R/F7nx4UpfJ3R+fG6eD/7xxwCYntlumJ8Fv66CioRaoNg1VqLavNdseOjWxuCnTQ6mr/OLoriQ+akwpBNDFzN87DugKwI/W/r6oBd5g7+kB+gsrNwJ5dfOgTccCcQgA/TZhm+YYADHatq8vlUCovbvBqSA6K+6KUyU5kho1qDuntMJ0Di255hbvuRttyM+dzKrW9s0VWZvTbI56LKpHlKRMFPVnGgK8/sNyVPnusw3Fa+9qs4P7pH80j3wzeMd6o0SVA2j1FohRcB6ZJ7j1Zskl02Uuf+cNDZR53rUAzg81+N3zvV4we6Ql+6qsK0h6MbaGEAOmaC7p++zhfx618Wy9Hw5LMkm+OkigBRZOVQYCFY6Oit/Kdj8cOxPihVufdalbG6Y2E9ZoPkLbG/t5ssPcvef7C9cE3MbEFgTgVhJaK8S9wzbaQOiEoAcQbdXOLBdMFmXzK/bXeFcaRlKWGhrHrQ2/nKsnN0Dbq/x+pcdpFoyZbvMxTBozy6tHIaFtnG9WBvdq9KJ5jRzwdKDnfQs+Ll2SLqtrpWiFEpOrvRT6Y51OpJabzj8GHvVh4zZ6cWwv4sYejSedxer7SgBP9evXdGhd9712LUp5JqpENat0apWxeBnQQ+tQI7QO/h5yuPXI7QmiovBD0jBL9L0ECjL2DYCP63TPzfgCB3ZktAHsWGWSLEdcAQF01r/84x1ltfzG3BZ16Ck8PRzpu9UlqbUbfY1XzgTc/vjPeabihfsDvmhG+r8xcMdwwA94Gs5WG/2mQ/SYYdjivPNDo/iQLOf9P3cfSST4AbUdcTX5kNu3SlptyXzMckkeK0Lm2yPoxoYoK4F8PJdJZ67VfNPp0O+fKLjDUoEhxfbXDElecmuCtsbglZfJ1oknwnqAY2jGGQWDMo+KExXS9cTZcEgK8jFmSahVtKcXDEmKvXh87pQ/pIffjh35u/bvWzKF5Vqv/xmqPa2NbY0AuPrl1sTmz/+3/ijYytQrRM3m/zHF4e87Jbv5f6jRwHfjaUG1Hjzq1+YMmw1WFaGEh4/36d29C7zNTky0AM8dOBATiI06OzTizQf/ZevcW72DNMz2zP9yKmxLYyWFfVKmHXgUdpsKPQFUVK2KaSQA4PF2IJgrIx4KcJoA0+tK048+riR7lRGkFpTLgVDpS9vu+J+brrsUvTs27Ps72IlLwVav7V2xHs++CcZbeHKlmew3Owx0Siz3Oyxe0Ty/O0lwvm3IU/9QYo4RazPgd/4AXrbPp6st/X67cJpr2N+kTIlb18braYaAn7dIUQzLlyFE8WswmeDflmsfIfZnHdgHkDzwxOd/5o92YQQST7xYkfzmad0AiQv2B3yjmdVOTBuIiK/Pis5saqoB/CC3SHP3FLmdBvOrfU40ZK029GFKX+1ZCQwDgQdEAJ//FCPemBK2rxk5g8fMsOAWi1kUyNgTPeZHi1T1xHVsmRHLeB7D1R4cBmeOtdNZDbzp/p8cV7w8j0lvmeLYFPFAKHSWecpnbP5ypuC6ouMacibW/i9v3wPUHt5tYH9Y4HWyEDy7YVOBvjy5a9jf6J/HuoNDl31jHT9zb3jBfomgSaOfbG4AYWVLnzuSBnKY6bU7a3yslt+mFc991pe+dxrk8O1F2nWmquosEGlErLeUUk7wAc/EwMa8KV5OPHo4/Y5N0xGhDTbH7VKwBX7t2a2VXxhcxRrKiXJb378U/z673wZprYCRyyjhXIpSPqRB7a3uenqS5MS0QfJkcYWamVBJQzp9DXrPd+0V3ng505QRYeAz9x7Iun/UQ4Hen9F7K+/et9wO/2LCTr3wY+DvOeDf8ITxxe4ZN9mzpQUV85sT0DGgd+teyvGz88Hvw0mz77MRaAvCvy6CiLH8ovAL1J0pRxoG0Ue4PUyACgHD86N+kq+JVZeF1ik4ZODQ7K0HNZmolsLjNzixJrmzid7yWDhBbtDfuFQhT3jAbGCla5xJTm8aMCvFcOqKPH8bYE9kar0YujHJfoK1vuKtS4sRoKlVsSqDllu9lgVpaTcpRpkSumWd4lI+ozVIAOEdPrQ7HHynGWU8xYgOp3sMMZjlu5vfPZkn2+eNsOZF82YwVFPZU0jCpIpByaRzmYsD4RCmu9l40az8aX+8MNptYSAQGfX1jr9nPvLEOlLwkR27+GZmxtW5qSzYOIa/xmHb2NMqzQoJSmHkkdPHeH42TZBo0G72WRm3IDTcsdkLcdaJVsTQXUMoTRtD/zyQxwhoBnD4YePoZefRNQmUUIknnw61jzv2YpLNm+x1lz5qXvat7z7occJNm+FWiOzPuf6kUI0OXYs5o5/vQ/hx342SmytQn1qMwe2m9fuza++jeccuoZWTyMxUigf/CIkIYpzLTO5Htb/K2J/zzl4Kcy9/cJT3wuUvtH3f4Ve9RDv+S+/Zyy1Nm/iifWY2mT2LN89IrltTwHz2wB81e630tj2wcQD8tzK6sB6mxt4ZPd7BTo2WtuehzYJ88uBX77/lymBY2WZXJhf6i9mgn4/UIhB4wTXJ8yXbH5OiGvuViQ0SqYv9sCi6e8dnuslrO6VeyvsHBX0Y5IrpRSi0IqrG2takS3j7AS5HMCWUsDWBlwhQYoKaM35XpWFtub81ipn1yM+dzJKQO3y3VWetwmebEvabQOUYJjcfByk4Fd0s1/3hzED+sMgRdfPPtai3Q753n0VqqGgZ8sjmUrMhjqBCW+yq9Tg2rbIgZ5f6uKVvAkgWturxLJKa0oCjq1p7ju2ZO4pxwJ99ufK32t3lWmUs+tvvkuPP9xKNxfNKeCu4nfe8xCsnaccStrANVePsG/LVlY7mjAQBFomu+dxpDODoPw0ta+gFkhONNP1N1EZQfgGpb1Vbrr6OoJApn6DbhLvzDPs/V4yEnDn+jlYNy0BXZ+w700TrRtI0YAqSXna68cobUKb5jqgj81y/IhCr5wG4OZnXWNAT6bgp4UxS4gjRaUsObPWT+ywROPi2F+0dpHs7wLgF9Weze/+9acT8Mv8nf03sNzscXBTyIu39ug/8XOUlz96YfDz+n1upH5udW0A/PLMz+z32lU3QQJ+RVq/PPgNqwfDQBaVTTq7f2slLnkQHAj4zjlBK5GyQr+MrpdMj2+upfjsGc3dpzqcWFXsHZP8yDPqvHCrYEtN0I1huWPcNaRIe0eRFoWlXmD3J3HGBNpkjpakKZdW+5rzXfPijYSwf0xw/eYSX5oHzvWgWuLRUx1+dHuNl+8KaPWr1EuCzz7Z5/6Tlilas4QrxwV1qSgHAc1IsRYJzq1pVkWJtta0WyoZxvigOW/LbtefPNGS/PUJxbUTJgO1KkxvUG+YIuaxmwIRMwwG1PsgKHJh9gjjrhxoz/gACELB/ecVp9fFhr5/LshcA2+6spceQzINac9akKVrbL5aIBTGNeXuhx5H2+ahaC1z09U3UJIChd0jz62O+czPHyiYQYRChpKHzut0/a0yglIytagvjyX9P39LRnuJf2DWIv/rL72dl93ycIGn32ZaiwssdBvEnVU66yoJjBe1SsICRSUwKxLtEpeMBJRCkWj+Mn127xz8/OFzzC8sU2qM05cjF2R/N1x6KXL+7U9/6uu7u7z0zfSqh/jF3/5dnliPB8DvmTsPsNzs8ZxtFZ45YfZ6SytHYSzcOFjd6/eZktfs9fquLkXMzxc6+8wvX/pqKZOBx0bAt6Ef4DAwLBqISDHYb/INUF0jvFQS1CW0FHxrSfPPCzHfPG6kFVdsLfPLV4RcOSmpB0bdv9zTSZPebBGkk2Glisvy2Jp2SrdmZfWJqz1Y7pkXrx7CWBkqgWGS6xFpv9CWv3/4UJffuEkyXZPcf07x3x/oZL6/f0Twyl2Ssy1JPYR6EFgdZDV5XXoK2n3NWlSi1dd0VYlACp5Y09x9yvQEL98S8O92BTy2Cl87H3P8fIdnbKmwd9TIT/pxQXSlt1oofLsxDxy1GAy3Dzzwc1P6QArr9mJW3mQgECpOtg86fc03T9v+X6U0UP767M/l807v2b9hhrLP+rSnu4mVJggEy2urfPlBmbgnC+CWG67OyKt0oiU01lJFq2OxBokitgE8Dx6ZZW52CVEuoUvjmfJ1/846N1+1t3j90/FVYRhqOQh41XOvzR17mmYvZqkDp88ey0yzXdnsrO5biwvMLfYJNk3wsltupd1TGSsn91eVPbNbsXGuUWvnkzbMhdifWr+P0Gd/FzP4sOCn1iSdG95AsPn3+MX3vZ8nji9QOzhF+/zgG3nL7gr75TdMdOVG4OeVvHLmA5Rtz8b1+/Lg54uc8+Dn+n4M6fttBH7+gsZQAHSRipkdToZPh/1MYJ2bVoYCamXTQD69pvj6rOntuR7Za66sc9O06R9oDd1IsxJbmyD/ANTOXJIkUSrzpus+gQgS01HX0lzvG+CLLfBtKQvKMrWskhK6/p1VS9y8NeT+k20+eaTLa/ZX+JNvtTPT5HoATfvKlqVmuQsL2piFlqTtZylN37K4kdCIQmVghh5PrKV7x+2WYqoccPMWwTPGAr6+FPDP8zFb5yOesaXC7oZ5Is5FPRmketGjCcB5InOnosyXva4ycdo/aZuzZtghCKzERJdHkVKw1PbkLwXlr8/+0pPtLJrR4kB50mCqfPgVQtCLNJOjY/zOO5/H7/3lPbQWF/iZn7yBa/Yd4HxbJRdXncQYyIwtm8rpWSMkgYTVvgER3VpBjk6aA6y3DtU6OtYc2N5menycOFbpmp6z2M+5TUcael09IG4OZMBkDTZfejDRUboLV0cL2h3Fel8x12pz7uQxpvfsZ8/kCOv2zY3sUau8ek4GgvkuSf8vKu1ia/X/AfaXA7/ypR/h53/z/Xz1nmNsvXJPMfi95Fb2y2+kGr+x8KJZn9aKRVvyFjE/B35de/HJ7/f2nib4xQUflzM9QNtE74vUTC+0PmsXZIjuTq1Nfkkahh8rmGtrvjVrWMSJVZWwvVt3Sq6eDBipSvqRZq1niozQAZ9zkha5HF9d0BhzTygQdGPTJF+JDPj1FYyWYLwskhlGpEVG5rDSTbdI9gYxP31JyO/rKl+cjzm82ObEquJnri7TEiEf+1aLemC0TrGqIoRgtEwiaXEi7ygm2U0VThNpxdPLzR50omQgIqSgE2lqZcELZ+CyVsA3FyX/PB8zU5ZcMyHYVjMg1o1zsqJsrPIGO71pb9B9HljWF0jzGILeKqMcYbX87OT1PrqqePjhnBV7u7nh8XD/qUVuvtw3xxWZ4KlMvGnG8ccca+1I85Zbb+L/uvl62hFsHw1Y62W9EzMekXl3bG2OASGNhk5KONGUSf9PV9IS0k2YX3nL91vDAQhkGkqvyRpKZOJhk/aCeXKuNO/0Y+OBlzDSNP+4HEj2jjc4cOgaolgn+SAR0rSZPPDrCcmIhJNNnen/bXTrPe/9F8f+ilbd1iSr269l/OBH+NnfsOBXYKtfmxS876d+gcujdyIf+xCJgYG7+Xq//JRXa2KtOL+2nun3DWN+PvjlrrtPi/kFQyJ/B4TQgYcxkdflCdHFolvbt6lYg8dODKea8O0Fs57mQG/vmOT119Q5tMmwIKenWmmrTGnmk2epBx1gknWygvF0T2mWewb4lIZGCaarUJUGTCM7VZBkg5HO93Uy9Z1vKqqlgNft0vzqvNkGuWJrmR/YX+YfjvWS4cYcIW07hRLWfaalBO3InDJlaaQ8ULwH6sCvVpeJ5CSKjBRoW13wfXXB2abgkRXNlxcUY7rP5dMVdtRMFdRXxZ6iMudyIPPuLx74SftvKAWj3fuMlKF8nX3tzWv14HI29a1I+pK//dZX6rzhhYpqKIiUyKTNCRcOlXNMcf56ShsB8VLLvA/VEpxv64EYmGHg5zR0QmLttQRlIXh8sZtZf9PlEURvnU6kCKpjyfqbA2xdkKWcN6PwgTsTGyGDXBCJsdGPbY5Jr6+gTzLsiJylfs6pM1IxsQ6459HZpP+3qT6yIft70fX/hfDcOwbB7yKGHm7Lw4Ff/nb0TI2XHezxSz/7dnY032kmvcNY32oEYyFq4i3Ut30wIRzD+n2ACTEKguKy11txy7u7XEzZu2EPUIlU1Kd1cd+mb9fcQkyfpiJNXy+wz/XxNc0jK5r7T7YTMNk7JnnNlXUOTQpmbNJVFBndkzv5RM64Unirckp4a1R4sZLampqSrr+tihIn18zJM1YVNAI7idYQu3W7gTAhs2XSjmXGIQat+cq51Eyh3Y6Yb5fYNhImM6alxR5rvSBNK7OgFwbmItCKzAWhHqb9u1gN7he2W4q+DhNAD+xrBLC9BltrgjNtwWMrZe5ZVIyXBHtHBHsbBnSVSsEwr+UMcoAYiCwj1VIQShLwW6tcl5SWUsBaHxMR0G9BqV4ofRkof4HZRx/hF++Y5g9fsQOtVQrWeVssb9vHXwuTwiSlKWVMUV1LoQj83NqYc9NxgwRhZRBCCDrKrL+pp44japPG/88dA7Fmz8461+zbnyTTZUFZe4l9g7Gmmqwxhb/iNmhtJZPHppUROCelfA78ekKCjpPSXa2dJ9xVuiD7E61vpJGSw3p+udLXB7+3/faHs+BnBx9Hz9R4/ct28rOveim1s29BLn90OPitFZW86ZR3KPh5OR4J+DlQE8WOzj2++1vo2F+epbicgzCAijCAFyNo9uH0Sp9T6yrD8lx5+8zNIVeMKaarxjSgp2C9q5PSKxTe5oMYLCvQaaNeJ1nB5iQoBYJ6AKe8aZUD3DAUjAqNqxKU0t4ap5fl4NkWlaSk5TGZWi3kC6f7fOqRXvJcbj/c4q8f73LjTHmAzZVC4bFjjbY25z1lytXVvmGCJduUlGhqtTIJBbDMtYjBuXJ3cwVmtggWuoKTTc3xpS4n1svsqMPOminBg4JGr8wNP1ypG1qZi1Axk+ffSVR/HWuV6xKQkVbAfGrFyV8unv2524c/9iWml8q8+bWvYkumbDOrYpGK6WuZycfI2nTpxLygKAtZ+TYJlvUlU3EHMFowWhI8skpG/qLtrrGTvxzYLhithHQj5ZmY2nxm3118SJ8xP5HOS3Gc3ZkvcC4qeX3wi1RMXQhOef0/mNyQ/b3kuvcat+eL1fzZc0iOKhrPu4vf+uvPDmV+b//xG/ipG0PKZ28whgZjw0txtestsPV3Kcsg2eddbjaH9vvyIUYZ5idI1tzyE9/8itt3wv5cJCfOJSYMDCKGtsmkIjNEmG1rTrU0T53rcmJV8RQhO4ioB3Dz/hrPaMTsHC8xUXbaqwA3WHXrWBm5hobYMj07w0Mhk8a8b0VkbIw042XBYkfzV48Z95U902VeMGWe+S07zeCmqaGvNJVQUHb7rqI4Z8RN95b6MmGS7XbExx4xg443XVHi4ITkVKvGZ461OdHK1rSBgFKBBk8KU6aWpVm+b0fQsm0CwbD08ewaom94GsfmCri5Yhhhe6LC6RacbmkWu5qpCmyppD1O9x4EdrsjsA15U/aa/lbQW2Wy9V6i+uvoNK5H98yAwQ2zegq+Odfl9GI0dO3N/U5+Dc7dfuMvHudjn/sQt/3ID3Jw1yYObgqZrgZsqQnGqyGjZRDINMTI7s8mluZKJb20vLwlL3Q2mx7SlpQQR0Z10IkU/+v+OU4+eRxdmzQrZNU6qtOiajWG5ng1Q6tApMYGqZktAxb2OueGngc/lXGlzrLTvi4+Bnp2QhUp00NEaB5f7Cb9v7HSzg3Zn24/krI/23+7mFvvRXfz23/9Wf7hbz5f+P0PvOWFvPyqXprdMczBWez11tl0ktuRL3kvBvwyPT676ZEXMl/o6cUXywArpfQOF7qK2Y5grpOCHZABvGftq/IjDcnOeoWpihEbKyXpA2u9NM9AiuyB4UpB7Q86krItfVHdIM5IDkw5u9TRfPaMShxJXn9lmeduKzFSMb/Xj7QREduJaauv6QooCygHOk3w8ixpYqXpRmZ1zt/6aMXwM1eX2TkqOd/V/Ng+yf1zpUSg7X6u2deMlk2JNexWs6V4Rxn5TxibAYrPdcpS0LMvRsYW3+vfuZ3q2DptXDYhuHQMznXhTMtcnCIFMzXBeMkwTim9bGSZblyMdu8jmv0ojNXoNK6n242MC4dOS+dmDEeeXBo0PfDYnxQrQ8HPlE97OH5+iQ+97w8RlYBqeSyzKiYvexWXzJggHx8gJypQDQ0rK9mXKYrNkMHJgrpxFlSUkGaB3r4XlRDWIviTb3W545N/Rzy7gBydRFcniJW50HYiBeUxjp6psdrR1Er5RD896MVY5OqiGeLqgtcCUBmZS1HJG1n5kZts94RMnKtLjfEN2d/1V72baPZdlJ/m1Lf3orv571+P+Ie/+TxbN48m4eoAW6/cw3ve9haeI3/VDDvywLdeTWIs1cR/JJ56H6VyA7QijlUh6xsGfjGCWNppvpfl4YPfMLHzxej9Yg9Vg1DQ8+2w7plXtLVkabGdSB4c2O0dk+yYrrB/RLCjVqFRMqVwpAzz6USaTmR6Lc5eyi8LRA78Ep82T5jry1bc5LAsYTQULLY1/2tO89nHzIn4qivq3LpdUA8FrUiz2lGJsScCSkIQCsMk+soAT88y6LLUiTGnVulkOc/sfubqMj9wSYVVu3kyXZe865oSv3NP1nRhoQszDQM0wq536YIcilDCiISSfSPNZokJX9/UqFCWOvOGOBd2kUvfU5jpcqQh7upkLWgkFIzYimRzxTy2IDbAXw3M33fbHQ78qmM1Vjf9Ht2e2b0VAqQ1xRUIzrWM9dKFhM8XvI1uQoxuQq4t0GnNc/xIH92e49i9feAhKJcQYR3qY1RHNiUA2T7wQq7dVc4A5O4RyeaREpsq0AgDShJKBJSE6eUpLZChZa8LEX/8L4/zwN99grnHH0LUJtGjE5b9racnQ6PByTNN/vWBh3jVc69lqa0pyezGTZGLs39CFoUxxcoBNBmNX2Gvb8jN9f/C/irhZjnU7bn3vPczyhHK6i8ujv3lwO+jv/8/zGDPA7/n3rCf33jbTzPZ+tV02LFu9TejzrRilpb8CcKZN1Iav55QKYRW9Au0fX6/rwj8IidtU57cpQD88uzvYkpfH/wKGeBSM6ZWl1y5rcqV22CqAtMVA3aWYNmwGqPe8NeySkIMlG95z0DB4FqXD4Yut1NiGvtlKZhrKf7nk9ZotFri5ZfVecEWwVTFevH1dLLnJTKeg+ZED9AEYeq6242hraAiNY1QUAoEaz3Nvz7V5+S5lNlRLbEQh/zDE8bsICgFNELJzrrg5ZfV+dQjreRnW5GiHkq6XZ2xoc9kfHgjUBmY7ZetVZGsydWaMU+sSRol6EXmdXAbNI7NRHrQt6piBxpjZaM/dFN4Z2iglOm1dWwfsV4STPTuo3Xfmxm78mZam95PP9apVMW7KCHgzFrf2kbJDYXPhcyvqC80uhlGN8PaEgE7UB3jaOxWxGj26cyf4NiZlnFqvvcezppQWURYR46VKVe3JwB58EW3AmQA0l1cZk/N8al7zzH3T/8dvfwk1CZN70+OoDpZRqs6LRCCD3/6M7z0uqupliXNrqLseb75g468Vf0w5pff6d0I/Bzz89mfFIrzLcWRf7mDfnOFcPPkULfnDPu7kMNzAfjlmd8P/NBL+ZUffnma2zF+ANZmU/Bbm4XRGdTON1Dd+rtIGSC0phe1WW1HQ1lfEfhFyoaxWbaUt7PPTMU9h5e8wcGwkvdC4AcQvmR3iVIADSkSM8koNjmlXa/fJWRWVhHmbA9c8115q00uAlw6aYGnS1PWOr8kzLQU4MiK5nPzsQkiB15+WZ2XzggmKmZfuGl3fZOeYoFraBq7aMrestCMlozcY74D9yxEHFmKMgOcBAA7fT77WNYMwQdH93E9gDtOKy4ZVexoSNYiK7PxHo9I1vYME41jTQv4ni2CiizhssX/z2zMZQ3JJaNmwNO1F5tAWpmKbRkEAkpBOvCQImtqGtvXo4SmFKZMXEoDftHsRynvfBbx1PvoqwB0TGDt1t3FypXrX5qHuZ7M6v6GCZ+f5k0RQHXUAobNsq0bWyoHUAk4NvsI1USt9mgvPcKxE31EvM7xr33BPL/aZAKQSo4g1TpqtYdurUC5hJzYha6MoIfkZzhX6TvuiXnNu3+Hj/3aO9nSCOn0FX2PxRWFFg3z83M6xIsFPyGM9APvBB8tBXz+8DytxQVKjXEurdaAQfb3xKHf4MWO/V3E0EOtSXjpm/nsw2U++vt/NqDze+PP/xg/dWNowE+fgLH9Wda3Nktr7IcJZ95IOHpdUlH58hYf/GJZT4aMw8pebfd6HVZFYlA6FhVMfX2SG38Xx2OobCkVhkP688L7g16JGwlhHUSETeiyIOjtBZumelb3FVtwqAYmrnK1Bw8umHwNtw/8qivqPG+LAb6OFUo7GYe2ObW+NhqRzbuVMrXVakWCw8sRd59NQc8HMgrCklwv0J8y130DhGqJk+d6/NK9mhds0bxyX4XxsmA5Mr0Lf2tAeZmogTAi8Rdvl0SRJgIW25KH1wTfXNLsqMOlo4JGTST3k2fOhUp0YZizE1ZrbV6vUigYW3o7cuUzROKFhDNvpC0bnG+b0teXxUgrG1npaOOa0lUIVwLY3l9+8FHI/taW0pjJtaWMy7PL3RUFZpMOGFMvyQbUPf2gzxp75pSQ3XV0rIiXloFlY6kW1k2/b3QCndubLbp1rPnBnXed56af/hBv//EbeM6hG9lUC5gsQVgWlIQDZWwGhTmO+3Fqt6UKprxDJS4e88uDXy1QPLQseWJ2laUzp5Lyt5D93WjZ30Wsujnw+6fjb+C97/tIcl9zC2ts3TzKe37pjTxn/MPIM38EYq/5L19uH/w8Qf3ZIASBFJxbWeEPb/88P3rrzQOsrysa9KIYLQI6ypCBwrJXmNfRaf2gWO93MVPf7wgAIzssGEx88Sa2FtiKrPIvtCbnW7GHgkTDd2pd8825brIad8XWMj9/qeTy8YBayaxFrXXNnqr/N6VzGdEe+mt3NTcaxa6CJ1divrEiuPtUJ5MX4iy0nF2Vb6vvwO7t1zdQWnO6DaOh5sFlq4nLeQnS6fOZ48aa66bdVa6fFlRlGo1ZllnXFfemdnupRGd7Q7CtITi6agTkp5dh32SJ/SOSWtkAofJygp3ERdo7lcoMN5yZAQngpuAHEM68kXjkelodRTWwjjzakyPZ92iuA4806+aQy219+IOPAfCzwPey17yYN13ZMzvBa2cze7FmJ9Y8k5PnhXV5TpmDCAS6PGLfV8+sAJDWvcUHRscYM/663kHqJr4XZKVCIEcmOH78LD//y59g7+X3DC21d49Ito2EjFUEo2XzfkuCxM6rE7tJnqmiBgYdOjvsSFii1oyWBCdXFJ+86yhf+uR/BbDsb/D29W1vMuxv5c8u7PG3runc8B/4/PE38OE/+UQG/J57w37e9jOv5xL9X8wUuQD41PhtxFPvQ8g6pVCgoojbv/owH/6TT3DJvs1Uaq9ivWf67O1YEmkzzdUiIFIKnWN+PqHKM7+BoYc1ExgGfvFFDD421gHa5rebRDjTwMiutvknrjMXkFa5HwlBqWDbIbCWNYEF10poWNlSR/O1cypxf3G2VzfOlNkzagOEImN95UrdvMGgv3qnBZSkoGxP6Keaim8uwQMLxXGYDvhu3l/j+ZsFX1rQzDdTYNs7Js0g6JE2v3BdjZu2Cr65oHjqXCdlh57Flbu/+abik99u8cDWMj+wN+SZU9LoH3s6U6b7K4NxwkCM2GL3CGyrV3iyadafTrXhknrErkZArWyOlNgflCgz1BGSxMxASMPiypIM+Knx25Cj17HSjsA6DCf7wVZw7izEvr3Q5bQ3AHHsb8PSd22Jl73mxfzBay/lwKSvERtcpYpixfK6tT6yNvjO5dkHyLMLXdrtwcNb5K7A1VDSC6spGHrfvxjwywB8ZRwq45x49HHU2vm01A5GTEldGWHL5gnqU5sHANL1IXePSMZqJeolGA1Mb1YAJWvrn5gcWCOHciAo2xP/viXNp750jAf+7hO0T5yntnd47++SW99BNPteyr6t/BDwa13xk3x+8c18+E8+kXx5bmGNH/ihl/LLr9pN+ewLbG9v7wDwRfXXURq7jrKl/t2Ve/nCR36FDx8+xNzCGje9+Eb6QrLcaxLLegJ+fUuK+gXOTZEDvFw/b1jf7zsRPAehuCgQFJ86GWtMiFoCfAMlsAeGgcdoXC9Q5ARhJWnK25I00piTK32+NE+S5bF3TPK8vVUObTJXUa1McHKqC7SlmRj0wcP6/NVDc0U524IHlnWSAZxkheRAas90medvgaumQnaMBnQjza98pZXuAY9JfuX6Gr91r5mG3zxmWN3th81J9FPPNLuKH3ukl0RsXjEV8tnHWpm/uaUhuWJK8rwdFXbUzYWgl4tvU95gKA2+thKiwEzYndavq0xuyba6ZCxMNZtSCkoY+6rAC/GpBFnm1xIvpLTvA3So0+zrjMGq735cEZqlSPCBu87w4S+cSwcfrf5A7y/D/taWeM8Pz/BrP/ZaK0lSWafpXCBWIMXA8ZI56KMokVAcPjZXYDtlGNHxs23D9jxglFqjNrjvocCXxHV6AKrWEWvW86+7jrYxmkaUnCuSLEAGmybYXB9JALJomj09Wma0ZLeprFHr8aUuR55c4jOf/DtOP/QNw0w2y4T95Xt1N734RgNcjz7nguC3PHqIL9U+moCfK3nf/NOvS/V9eaJg2yVB4xBCBgRS0Os1+a2//ix3f+HryX3MLazx6+9+Ezsuv5pW19jUuXiNSJv/8qWv82h0fT+tsiYHGwme/VCyIvYXR5ogZxaaB0EHjC0teHzZBaPnwyJypXDegFRZ0azWZk0ulOlOsATWYji8ZEDp8FwvYVfOun57Q1CWgm6kWe/qpD8WC28TxOvpCW16Z9XAvGhnW/DAeZUwvaRPlytx90yXuW5ryKEJmGlIZCDo9zUrHUWjJNg0VWa+2aEemC2QWknwy9fX+ONjxqpr/nCLLQ3Jj1xR5fnbAj77ZD8TunTbzjKHNjX47BmVKZG/OC/44nyPF2zR3Lq7wqaKcZCJVDGo+1Khvk2R390we8ELbc25nuDIqmayLJipwmjZlNdCmZNX2ItSvux1pa8O6nQ6ZuihhUhMJiRp3KYWgifXbPKYEz0XDD7ype/LXvNi3vP6y4liZeRQobQB8M6wdZDGK6XMpoUSmRdCCJBBwPT4ONPj4wM5IUopmn1Ft9PksXXJuZPHeHK9xT/e+UXu+NcV4vIYIhgOckXg6OfrBl6coQL0qB2ejE7YLRjfGVsjVBMdK0TUQvf6xLMLzMXH4XH7M1/7ArMWIF1f0tdDtg+8kNrRuzi70KW7eAq9/CSlxjjhZmmFz9nBxyX7NvPK6h1ccus7DGvb6GbB75Edn+DD/+WjxSXv2fQiWdd30RIvpDpWozT1PkRQRwZmd/4rjx5h9fa3cPfhQwkgu8lxZdeVtPoMBb9ICGLvQnUh9peXvORvReDng5z7OChwTXZfi2VagoV+XFg0LE3br9U1hMoAktsJjoCltindfOcXV25eN6nZMxpQCU2SUzeCnrULcoDghiOIbA5J3aphF1qao8tZJpkHPcfMrtsacsWYYKYGpcBE53UijYjMHylJwak1zdJiL2GJmxpB0uesCZFhkdtq6XJ8UvbGAWfWNTN1wZsOBpzd2eBfnHQHBdUSXzwVZfqDjdCAflp6Zg8CP4rRZS1srwu2N4xv4UoX5toxa33JVMU43QTSTNJLgaCxmAU/NX4b5fHrWWorE8qeW/TWdvdVaE1PCR6c7yapaRd7+0+37UQKY1YqC5L9EnCTImNoAYIwEEnwkNu5NSeQtia8ZiPE75kFUjLSGOOmcYHcYXz5/sNLbuLP/vlu3vbbd6E2ALiiryvdRHe96E3f4TqUxsDUZohQIfkdyqCxANkbG4iBEN11XxhoWOTaeTrxOsefsPd/7z0Joyw1xiEDfoOl7xPHF+AK2FN7Ek4eHc7+1jVcfgmP8Al+w4KfL3EJFt+NXPkMLfHCzLES1l+H8MrdI7OzPPGXr+eDhw8Bhwb0gluv3MNoJaDZt+FXTk6lB9uSbvCR9P5E2nKDC+faDJvvDGN4F98D9G2G44IAJG0CSEIM6DmQaEbwREvzWFPx6HxMq9lPmN7N+2tcOwF7RyS10KB2HEMr1rmdz8HMYH/a2VfwuacGmV6+r7d3TPKyPSE3bC2xfcRIO1a6mm6srTGmGRpoty1g5R7+AGR33QDl79xnSuCXbi2zt674zPGIX/pyi19+ToPpmtf/a/bpxCWkNC4wOxuC119e5eCmiNsf73FitZ8A5Se/3eJu+xifublkTBgiBjYNILsFojGp94GA8RA2lQU9u2bYVtDvQyPWjFUkI+37MuAHEE+9j05PJVZdRaWvG5gs9TSHFxVzK8NX3vKl78z138Nzd4yaqXNRjGBOAUDO/CLRC3lh6emvmZK2JGXGey+2sZOdyIBl3zKOn731JnaN1Hn1z/8VjE4WDjoGvmZt7fcf3M7VV3V45s4DzB8/ZgKZnHlpx+gUFcvp41NNtGyQrKqUC2Iyy3npzSZELxroLsmwkzCazTm3l/ztbVfcb+zuZ393+NbHuoYdDXrbPs4nPnh78uX3/NIbuW7bCv3j76APVMdvg9U21bEaUf11MPosSkIihSl37z32FJ/4m9v56j0H2Lo5C3wA316r8ANXX2q2broxUY56+1Z6/uDDL33zmx0XyvO9GNmLK4M3AsCyNFK/UiUgdOwvjsiUAqFIpRvdGFb6cG5Nc6KdBTw3TX3WlXX2jAg2VU0/MVLmP7dpVsrlzQqykY/C916zEo7jy5pPfruVYXoDEZj2dmpdcWq9S61WpiJhTJiEtulqwFTZlY2mXJfAlorKaP2Wmz1++wGTNPfSrSE/dUXJWnd1+MzxiN/+WpPXXlU3+cBWEhNpMwVsK1jrGbC9cjJkz7MC7j2n7QS6T71RYj6Gjz3S497dklu3BOxpmAOhE2uCIX2rwDpbJ2uEdtJdtedbPzKh5RO9+wZ6Ob1tH6dUbrBsrfn92NNBi33NWg9OHDs1MPzIr7z5t5++5CiCa4mUD4A6MRUQ3tUtKfOthMmXwmTJYgalE+doXaDREtZ/MgDOrCm+9znX8P2v/iy3/9VZgt37UZ1WoqnMl8BqfZlbXjjJm199Gy9+9lWMelGW/UjRiRVnz58DKOhFTnL0TM0A5GoEzSEZMSWRBccCoFQY0PONTje6XbdthfKjHx0+9R0RqJ1v4O0fvIuv3nMsKXn31J5MtoD89khcu5JSqZ4A32fuO8r9R4+a53l8YUAoPRcb67DNdRMjGsXWAszmNPi78Wn5KwqZXnQR4Oezv+giJ70Xy/6MiYp1RnaSr7a1cl/skuwE+7o4x/J27De5GFNlwVjJsPEohrivWbV264HnRBxrkzjmi6Tz+rbQ+ujFGlY6miescj3ZviiA/noAJ1Z9V5po4Psuna1WMwfg3rrKlLNAknx2276QN15ZpqsMa/y5a2tMNGI++e0Wf/9wy8hfqqVEFzhago4S5s0SZj0Q4LlbBFdO1PjqU12+OG9E1lsakqXFHn+9CDumKzx3WrJ7RGRsrYpCjJLcXsy0V1tXl5Ld8MiDnxq/jcr4dax1I2ItE61fHmcD1wuUgtOt2JS/vRjKwcDWR5Hmz8/RTS9swtuCcfksJAAZBAKlVIaOqoxdmbB70ZpIGb2i0sbEwYUpqXxMqBUjr/c0P/FDb+Mf//4XUK15kCMEMjvckFoTd1Z571tv4D2vf03iNB7FKnGnCQQ0ykHSg8z3IvtK0+nHnD0/GOju7O+dicHcql3x6a/ZYY1ElUcRlQApGuk2TMEtP/nNsD9X/ubMTVu7/gP/95/s4Kv3HMuUvJ3ZdgJ+Uf11iNqVhGE9eV9cn68MzHduzUyL8+A314F9OzYzue8ZZsAn0jU2X9Kic/LEosEH8YWnvhc0PpCCwIKI//GFbv1uTHi2Y63o+5r756KE2SUA0iixZzpkb10xPVpmuipohLYUtsfxWt9IY/z1uATVBQTW3VV4Jp1kSjB7f8BiF860Ypb6kpma4Iqt5WSQcsXWcpLf4Zevw26+eQFAa9Xcz2GGC6FPtCTveySiJgRjum+Bs8zeMZkGsVtD0yfWNbsbsB6nNlvOFbuvoCbhlj0Vrt0CD87rTF7x/XMRT52LuWJK8uyZCtsapj/aV55rs8hOw92tIjShFNQ79xVO8aL661CKxJEn3waTHgMPpdmrPn6+n5a/F7P1MbqJZ1511YCNV6JwFAKtzGAkkILbv/og7/jQXbz+ZTv5tR97rREAa3+/Nq0G+nHMSCVEIFmxbhPCWWTl/PcyQVEK9oyX2LJ5gtnTpwk2X4bSTXOoubD0Zp/3vvUGfu3HXksURcRIUxUIECJIogVcL9KZtJL4D4IUklIQcGBmhktnZrIXc6DdU7TbqdTn/lOLA5Psswtd2mvnEZVggP3lDQ8G2N8G4PelfzjGK6vHeNm738/Lr+olFlmu1M0Dn5O1APzylw6wdfMoN714P3c/9HgCfg74vHR4DmxvM1YRLHW9MHqRZX9G+uWGI5oodyAXGR34oLfRyptjebEUmX83Aj9/SuzuJ7xjVjFaFtRsPNwVtvc1PVpmvCKo2UFHkqqu00yMMJHFpOE7fZ22RmBwdcsFqgfCePgppVmPYL4N6/ZJjYQBV4wZkfC/nPaYZ13xI8+ssdI3nv6xhlZPJZm/p9YVq6LEUjNOJrW+ywsbAJ/7vu/6kn4vGvydaonPnuzz2ZPZuMtaLaRWl9Q8gHfB6aIMx+3jcj9/eFFxotVn30TItZsEdkBo2J4t77Q0IUnCDhqEEDREi/7sR7O9oLVZ1M43UBm/nvWeIvZG+36f1a2/KVwIvWXA9oi8kN8fa0vcctUau8cClFIJdNmIJW+PVhDFMb/1V7fz6390H5TH+PU/PcKhAw/yqudeS6evcqWwuZCOVkKOzM5y+NgcL73u6sQmS3gxAMMCl2JtsnfF4w+huivZsrPZZ9/B7fzyj7yaOFZIlx/r2/STrVKk00ha30Hp7Z23e3afVafDGvMaS8LqGDO1MbZOz3Do0szwmG434vEnj3HnPQ/xnz/6ZeDCvb/e895PNPvhob0/B34Al/z4x9hTe5Kw9YkBxielaaucW1nh3o/8IIAdcgCsweZNfL13JSx8fQD8FrqWsfZ1EvweecCnLMvrWz8Gs+ViqyOblevY37Cpb1Hp+3R0frF3PF0MEwxvnZHUyjAdQGVH9uV19lJuSBb4QdoXMciQuTUuJ5dxQumza5qn2mbHd6ws2FuDyYpxlgmEsUFqt6NkynuiZfzeytZzL5SCiWrAdoBNZSPL0QY+yhIkZdZ6mqdamieahl3qXo8TLTkglK4PkU8MrMQFxVnA8y5YfV0bSpg/m+b7mUxgPBNWgEfOdnjkLNy0u8rztqTrhX4bwZWxpVAQLLybkr4rx8pmzMFuDVWlTKMnXQh6ElTu909b0Jo7bQTPLo5yA+mLVuYEEMIEXpUCP/w8ZXOBFJxfa/I7H3+CoDqWhIm/40N3ccX+rVyyZSudyIB6L4bxqil3//COu3nfB/43s6fXee+7nsev/dhrmW+qjIt4kT9gIOH0apqhax5TAyGaptxkmbf/+A1USjb/V6TViLCArXLGFlp71m0WKCUpK3Rax9Bas6d9RE0fsyPez5lGaiHZv+sAbz9wkOmZ7bztP/9NdgBSwP5eflUvy/6827J4Jl/7h2N8fdub+JUffjm6/Qhh6xNmuAEEjUPIIMj0+cpffqcHfGmpKy97FQDfmi0DBvxW1Bi9fpxMw1WjyaZrv9dsvXjSuHyb1rE/X/by3fT9hrG/QoC8yDI4HC/ZDBANUa7LWBRAjs7uCBv5is6ktuVD0t3goa1goQfLtscIxn3m4KhgumJOmEilhqhFa3claUWVmkRfpCzVRqcN9qhvfqYVwUhJcN0mqJcFjcDUG7/5zSzb29KQ/MRVVTZVrGxGCc73YLXdpyVC6jri281gYCXO3w5xAJcPRPeBbz4ONgTCUy0zFAlkOrYVaEJbDodSUG3eizz95541UZb9tfvKXgh0Mmj1CY604nXnM3h0TfPgk70E/C6onpeCW2642gOA1PpHW9tX11ebHh/nXf/+En79j+4jqDVQBBw7vcpbf/cv+KffflcSmzpelRyZneWtv/sX3PGvK4jaOLXtY/zGn93PoQMH+N7nXMP5dkwgZRKLmXdj0ULw+cPnmDt9Gh2MIMqhPYYaxApqk1Pces2+5DhxV2tXgisrCfKzi5NnZ/NkIqXRAsqhoB9D3x6DRW4x7vUpSZmx8Ecrmj2TffL6F9/Eudkz/Le//MeBtTen++s97/2Uz/5fpuQdy4qdl8Uz+dp9E/Se935+5boD6PYjCevzgS9WMbff/W3KX34nHx4ma7HA++CTPRZa65Sr2y3wxckAScea/Ts3c3BTSCvC5p2k0hbH/no5DwE/1W1Y32+jXd/vxvCgUBOInQL3lEXLUgGAefGLeZG0W5lzB32s05LNH3hFCs53zFaDc0CZqsAldmI84uV3+KswvhbQsa9NjYByYGIG89PFQKQHYrOvWetbTV8AjdBIeNCa9T7UApFmAbve36riLx7u8N7n1JgoS1oR7NIQT5bZXBM8uaL50nycZX7VEj9+dc2KwjVQIsIEuvfiOMk66EZmo6Pd7nEFmlVRSQXVXoh6rS7ZWhU0Y+OCXbY7vkJ50pXuqun7jc4Usr+AlLH7FyoXpi68lL1QwmJH88jZDnML60n5uxH7Y22JfZMR1+zbb0xWhTf48Aa4zpqsH2v+0+tezd0PPc6d32ghq3XKlYA771rkj7/wdX721puIlWF9P/db/xuafYKRCcqhNKlpi+s8ud7KXFS11oVWVGvWQ4/2eeMBqBvWbr8JvZhtO2fYOz1NrFUitfGBS3i1tbbDmHwYU6MikbaEHGmM0SgLVm3kgyYr58k7RLv8EqdnrISKhbWIf/+qV2c2LPK3V+z7c3jY2tWvZiUvX3tsguvf9HeMciQBP1G7ktBOdv0BxzDgc7ej/R00pvcy95U70VE1YX15CdGB7W2mGwFLbWtb75zRvYxnPPYX6Y37fhuBX7zB4OM7Ab5BHWCQ6nQyVy7pUVsKgNC6N7hSOAxSxtaO4HTbsLzl2HxxIoC9IybisRFaCyfb23ERmL5xwkYMViudBoGL9IVtRiS0vGqBrxykJYwAGqHgfFeng5HYTH6dU8zvPNjnF59pWgHtvma8Iji8EPGHD5lp+J7pclI+t5p9orjM3jGBUoaZOk8+oYIkY1nbF1OpSur8bK9CfQWfPi2SvuWhTcbGfrkHNWkyTqqhEztDMPuuxJPNZ3+tsR+mPvZs41aiCzKdExaTejYCPNUy8he//L2Q19/BF93KaCU0QfQiLX11XmxoT4ZKKPmDX/gJrvwP/xPVadHTGl2f4F3v/zK7Rup8+NOfMayvEkCjhNJNOuf77D+4nQ/89ht40XXX2HQ4mdhS5UOHpICzTTWY/yHMcxDtFV52cBPlMKQXRQRSJCFbqQzLl92kWjaFkXM0yoKjlqW6lbz/8au3cejSg6y2FYHUG/gEKju4kYlpanLtKgtuevGNA7b0jv11Vj/s/B/S23id3vWf55ZXPhsVt9HtbKmbH3C4crcI+ObiKVb7pxk/8EKiVoyeexLK4QDwyWqduNnkpqsvJQSUipFBkEx+k95fIEw0rAXFpO9nqVccbaz1GwZ+PVUUfzi8/C1ajctHZA4Ik5wJghrg8gZIAi8O050vUQxLHTjfg8U+dK2mY7Iiubyh2FyTNAKRlNRxbP3rBBlbK+25O/tXCdcDXGrG9FSQnMR9Za767dh8XJJGllIPjNxCq9SaSno2WkvdODMUObgp5NWXBPzWPW0Oz/X4rw/A264us2NE8Mh5zUceMvEAt+0LuXV3iXf/a9o/PN9TXCoC2l7CV1+RBOq4pTC3ZaX9SbjVELa1plaXtFuKpV7Ajpq5APWVXaGLFaPVgJH2fZRX/3qQ/dkpnxCmt6V12u9zbtUyp710j+dUSyfbHxc0PbAXn+/bvez1/KxGL3n/RDrV1WbNsRMpDs7M8MG3Xc/PvfsfYGQCEZjMjlf/yt+aPl1t3Gj11pfR7S7/8d/t4Dfe9hOMj46x0DT3k/fkSxL+tCKUksfWjIlCOozIre3dcquLjLeelBpfvZj51wvS0to4RZ9va277hb/h2LEVKGtYnOMH3/Y/+Nrf/Bpj1YB+pJ82+LkArOmZ7QPlr2N/8sk/M6XvarriVj/4YSrj19Prmefo+/MVAV8R+LkBx0Jrnc31nZQ2TcDCInTWMul5vrmECATPvPkVdGKzttjXxewPj/35pe9Qf7+cPGYo+H2nZXDu4zDwALCsB0HQ7wGGIu3luTdsPU4Z3rLltTUhmKxILhkXbKkIRsoQYPImIus6I70cYF1ko+WtjfZz2xq1uslRXeub++tYoKkHMFE1rC+womGlNMKljck02jAQ8NSaygDrZFkyVZP8/KEa7/7XJp+fU9TqET+wDf7s2z1OrCqeta/KDx0MWenqxAoLYC0y3oPtftq31MK8kUrnVqx9livTyVkyMa5LKgJi6+hSDQ3gaAKC3pDSN1f+moa7TG36SYcnwpMoBwLasebYuh7Y/tiI/QVSmT6a3xIWKZtyaW54wVaBECx3FD/z0ufw+fu+xO3/uJwCnh1exLFGtZbZOlXiI+/5UW658VpaPc1CUydC8GEmpAqJCAT3PHqWzplHjDmBbCSSDYCtM5u4+aq9qb46F3qkRdZQ102GTbmtaJRDPnfvgxw/coba5BS9foyaHmFusc/ps8c4dOlBun098PiS3JJh4BeBFjoDUls3j/LK6h18fdubeP7qHdRXgVHzvrau+Eka+z5AqdwgiiKkrBCGhscUT3Y3Br5kwiu3MDW1meDxx9GxHnDdSft/dTaPlkz/D4ayv77Olb5DzE1d6TvM4ODpgt/FDj9SBhhDjEbaHmCZ9MTEyzle7WmWY0G3r2hrTSuS1EPBRBkua0g2VwWNkvXA0wIl0t1x54knPKbnEshELhrTBSJh9XTOs68eGKA414ZmZKztJ60pQOimgzoNXhI6DQLX9o86NnhqXWVE3TsbgtWuYrom+KUbq/zZt3s8eqrDfzllAPLm/TV+4kBAMzbSnS1BzLwF0HNrPWJdNSt39rE7DA/EoMZJ5rN7PYSsCQOmJWHcuANtLK4qAYytvXew9LXlL6MzBI1DKKWICJBWTO6ecCIidiBoX9vTTeNzWOT4Mkz+smdSs3d6OsnRxU6ZlS2vtTdRdWxKaVM+BgKeufMAt3NfxhLfafXe9IppfuNtP019ZJyF9YiSNBo9lYuaLALCZpzr/4XSrJ6VQ8TaMtdcvZOpsTFimwejPNdwF8HqBiEO+FJFQxq7qdtdOo1Vsxvc7LN1qsTWrftZ7aiBtk36mIvBzwU4dWI4N3tmYAL8q7d82bA/MFm7l3+cxvj1KK3p95pJn+/cygq12Xdx7z8c2xD4isBPyRHjenPJXuJqiXOnThZ6Kbry9+CLbqURmsokdpVOAfvzzQt6OWTzy95h4PfdMr6n3QPsWfVGO4KVHqzGJs8XoKsF1X5ErS6ZKAdsL8GkzaOohm5v0/YF40E7q7xXoMyLZjFg5UCkasH424vRgIZvugZjkVlpcy0nxyIvxghJ6zQIqRWb6Wu9ZJynl3uaZ06HvGyP4o8f6iUs8Q37JaGAjjKmlTumK8ZHsFriRMsMLfzQHD/asm/dbIZNtQOgUpJUXXZI6OUyS8ME6x2751vE/twiexgSRRFKmRcm8FmT7dFJz4VGCji2rrjv2JLZ9y1feAKsleb1L9vp9dGCLDOzzM/10Pqx8XWslrIT3qA6NiCs3ToW8mvvfDv1asjCekTF6lKLcnbzTfSKhEdXddL/I6wjKgG6a7rbqhumsh3rAG2johLmaiofw/ZibazwQ5mWwYstxU3XXsWtt81w552niKN1ZnaO8JH3/Ds21QLWujEl1+st6GEXgV9fC+qBZrGneeD0UfKGpy9f+RVYNRq/ksf6gjCkXG7Q6zXpH3+HB3yHnhbwJe+rbCBm9rHcjNGtJiIQSXqerNaNca29BFwyM5a4vihb6STsz3N6zu/7xjkJzNMBP2XLVRl/9+XvAAA+umymt30F8x1NORDUhaYcCqZKmvGSYKICI+USVWcZ5MvgYl8QndMCelNk3006777lDAtqgbn/I8uafzrZ5/CcCSh3oubnTkvT17LJb94uvaex8kpOna2qpYSu1Rb6ZbXTJW4qC/75qYiPHdNJedyK4e+f6PKjl1UTQNo/Irjf6v7a7YjlTmjiLW1vc4CF2/6prx3zt2CqFuyUnY5obWQvEo0MpBG0FrE/Bh24fVFxCnYi02815S8cP9+nv7R8Qd0fBetv2oWRCzGYy2LZQDk0QPyHd9zNu97/ZdpdjaiNm1J5fTl1WymHzC32+enf/13+6hd/kUCaktb5/RXl7PrAEoaSby90Of7UQrJuZvqR9qJSiRLZjlMtaJ3299xUvFESSci6zGlBo55GiYCP//q7+OqrHzLT0EuvYuuoAb9AykzZmz5GORT8TPQjnF2PaB9ZzAifn3/jCqzO0rv+q4b1KYWKIsIwzGj5LrbcdeCn5IgtzQw7phdBo4TYuQO9cB69sgjWlVuXR+wutSJWklol4KVXTNPqm3O755e4Dgy90tcBnht6OPBzOVB9NbzXpwIDeFEM0vsYb+j6nbC+MCevCUdLJo1tVMJlDSNCroQmjzd7GKTRjIk5qkylMIV6MaVRVilaktnzJAYCLQgkVEqC9a7m/vOpsemWhuRnri7zzM0lszESlxDCTGadIFvoQfATOivX0Z7tVEkKznd0UlK3Ythbk8QaJiqCLzzZS5jfbfuMd+Hv39fiM8cjVkXMj+43ZfB0RWSyhE83FdvqgREfexcCN+nVXvanK72kMIAsFTbU3E6Yck7N/ebKhuwv0XzlJvRuCiySjGadlKglCXMtzZEnl5g9u2rYX3/j0hdg/1TMzVfttReUFPh07kKjtKbms77PzCKmRwhkIwG/fQe301pcYHYlNnuxIxPc/ldn+bPr7uZnXvocFprm6uYzwNjrqbowdHfSHHlyCX3mOAQjUBlJ+i+6G7N18wSXbduaWJpp37FEGN1noyy5/asP8uFPfybZcpie2c6ukTrTm2psnhijWp9mohrwqudemwDjWk8zVg1saqLNC7FZwIEcBL80JMnZqwlOP/HNgfK3OlajN/N5SmPXoZXZWomiNrd/9WHKX34n5QsAX571KTmSDjYc8LnVlIltMFKH008heutJLEHm1l5j2846m0ZKrEXZErers+Dkl77+xNeB34VYn2N87j5VL3txHwp+RbkcG018gXBr1dzhiF2C7CfNWdsIVdmBiJTZpGhfCuMbpQphkt4DBksWKQzbk8Lo0L5+sssX5wV0+ly+u8rPPKvB5eNGA9fpa2ILetra7DuTVO2Bif/cEyAUaW/QMZ+zbZ0pqWeqmpES/O/jvcTt+eb9NW7ZLamEgp+4tsZfPNjmK8fajOmQHzpYpRFm2cF8V7KjQcbbMJOWZx97YpNnp+zKrQZKQdXmFjdCI3ZWcUwgAsZa7zUJXWJvMQvMfe4W0pROtYPO8MD1KEMJx5umZ5YvfwuzPmz5e2B7m6mxcbp2e0Mrz/bIegtGSlMNze7vm37jb5lb7COmRzL2U296xTS/9s63cPeDDxv7qkqA6q4gahXe9p//hluv2cf0xFbWurGVvqSMSuH14yy4zHbgU/eeM956tcmM+4po9rnmamOw2umrxAzWl+mUQ8GR2Vl+5Nc+R3tthTv+9b6sN2CjxNaqWbE7sL3NJSMBW/btHwDIfjDNaEUyWgsohYKl5uDAI78usRYJzs2eSQDst59/lEt+/GMEMzNEkWGncRwTr32DL3zkV5Ie/YVkLcnHHQYnunlbrq27zAezxzdkTwdfdCv1klF6+ODnr/lF2uv75YTODvziIYzPgR3xcP1f4EhYMMQUYUj5G3r+EbEHrmFfQz8yWbMb1lTecGRgaotxcw5yC9GBpyWU1jG6IqGl4Nsrmm8sG2stELxgi+bGmTrbGhKlNL3YlIPCk2z45bPfbtVkwc9/bMobrtQCOJE7v/c0ZAb8btsX8qKd0oi2+5q9I5LXX1nmcycjvngqolZTPGfaDkLiILHSkpsqXOACRJ5Tuze5Kk2IuRuABAKCMCAkNuxvvQrMZoYe/seidmUi7zAXAy+P2Fv1cr3BWGm+vWDMT6VY2Zj9eQzglbe80AyplE52eHXO/01phZQh7/jQXcwt9qlOTtHprcLyEltnNvHud3wfb7n1JpZaipffeA1vesUdfOTTx6E+BiWBWu3x1t/9Cz72a+9CCytXKRgiaGEUAfVAc2RNUzt6V9L/01ok5S/AK295QdqG8cp2jen5lWTI4WNzdOZPEEwaMCiXAjPptYOauQ7oY7McP6K408xcMy/P1inTEnEg+cpbXsBrnnsjK1YHq+Li6eR6ZLJQTm+6m5+95Vd5yQ+/n3K5Yfa0A01v5b5E0vIdlbtDe+Hpxg4z+y4q4/n7di/T8sAvMTeNi8HPWey5oUdfZYFPBdkGnepd/MbHMBAcBn6ub1kBpkswVdPsa4iUFWoFJWH8+0ti8M3yQ5IKN0R0qgqXLgBIWdALzOdPNWPuOy+4fy6CTp8902Vee0mJqycEk1UziGhZKUEgisFE5v7esAgIB3yuRI+16XudaunM/u9dp7t85rh5p15zZZ2XbJes9jQVm4UcKbhma5lqWXL74z0+9UiL9r7QrK6d60G1xBwBQ4dWGwGiNq/PgRFBJ9aMVcwgqtNUTFQlm/v3p4DnwqnzIFjsP5phf0IIpH0xQ2E8Gg8vqmT740Lsz2VuHNo95ZN/Lzg8/TvOufntP34DP/fufzDg1+xzyy27+YNf+Al2bp7h7JpCCqPh/MW3vZ1P3/1rzM0uGRCsj3Hnnaf48NWf5u0/+loW1qJMfy05HpU2iXmB5L65PicefTzp/1HxzoxGiVuv2Zd53MpFdTrBcKyZ3lRj31WXJSaonfN9dLuLCJ2h5aihzo2SV8k0kpjO+QVrmLqwzPEjDe78yu0c+ttnsH2kQWvISLMSwrfPdLlkJOA97/6f3Hz5waQq6K/cS+u+N/O1+yYGgG+YTdWGrM89/26ctm27MWJ0srD/l9f/BY0GOy95Fh1tk/eEMH2/OLXByjqvZPt+Wmcv+sp7i/pPw4Q83mCw4c/xAu/nY2CiBDuq5r9GYFyrHljLlcX5BKfEwtx5pmkbI5frDUaZOtxkDFeESX1fasNjq2bd6sSqot4ocWhryA1TZfaPpLmgq53UIl/kZSM58WuRt11GSuPorg0lb8Y2qrJr/A3922eORzxFyBv3wUu2S9o9bdTibq1PQrOnuXIypGOnw188FRmPQTcIaSnaUZAFbFH8JmnP38/Z/8/UjFZOWg3gWkcz29FMLnyU8khnSF9udvDi4DZqtLeb7Tn1uNXAU3b7g/biRR94+7bVuGzbVvqxzmyZOMG3KyelgLWu4s23PIdH7v5XPn33Cu/+lR/gp17yHLoxLLdU8jq1ejETjZCPvOff8eo3/3FSturVMnc/9Dg/7w1BdEHmrmtBHH74GHr5SaP/q4xkTvb9+2fYPbWFdl8PmCeYnqCk09dcu/8Ad//JW1heOzckra6WuETPLyyjY4ViCR2VXcK2Gb5URtBaMDMWsLVeIyqwrEkiMiPBS7aXeOt7/+/EENgB39iZB/namRdsyPqeDuNLDkt7cRDWHYfNe2Ckjn7iyaH9Px1r9kxqNo2UWOwbq6tugXY4X/r2cn2/JAlRDILfhTCwyAXHDUoKCxYFYyFsr8D+GmyuWkyycRPumhRyUdIROymTgJZJGZzY52PkMM5qeqEDJ9azoLdnJOT1e0MOjhoDVWdU4FiJFFkDBYbkkwg3UfCHHy4Zzf54OzbT6U6cvWIs9SnMAX7jPnjRrgorHgjn4z6XeprLpkq85kqTBOdMDebjgHY7Yj0qsalqewsF4CdkmnqXmJx6/VFjGmpY+KaaZErF1PVd2fJ32PvTfgTK1yf3qXx7qRyNlgIeWdE2+/fi2F/CWKqN7AaI1pnUN/9itNrVvP9X3slvtFapj4yzaPedfV1fKCTLzYhbbryW97zjJfz6f/4UcnSS7//RXbzvp36BpY5Oen0p8GUDx+c6pOtv9fGU2VQCWGvzsoM9qiXjK+iE/HlRtevPhVKyc/MMezZvJUZwy43XUg3McbTeVbT7im77XMbjzwEkkHGJ/pkfPYQsNF6XMgAAzwRJREFUBQPRni2tqaOYqgpm6lC2Ima3r3vr9i8yBtxx5gUXzfouFvwKAXGbKX/F+ZPoIcL32Pb/nFrCL0OLSl+T+eMpRdQg8Dnw6/Gd3WIgjIsnyFsqsKcBe6ommtSV7C1lUixxWlhvfoGQvnNr9pGGNqRGKKPzCZMIRnNAd2I43TRbBU+0BbNnW0kq22t2GtDbVDEnZ0/Baj+VzciCYHW9QeWohUy2SFyZHFs5TstmZbgxvNSp0FhIeCo3AKkH8Nqr6jxni2SloxPLqVCmVuuxtQQLbIbv92wRjJUb3HWsnbi+zDcVsx3Ntpp5fYaBX+AF0EuPBSbsTRrHkUpJUG3eX8jyCpngtjSEvhJYj7Zc7odrK/RjzXKzl8hfLqb3kzTxO00aY2P0Yyd6Td+7fMqdwiTwlatjrLZVMqjK6/qEkJxrKv79K1+VTF5/+PnPYb2n7V53MfC5EvKJ85qzC12TvBZIdDk0AuheBCxz5U0/5Hn+ZR9jpptiH3+zq6zA19hYlaRkoi5Z7SrmWm2esXWGrdMzHNijk9LvjT9oROu9SHF63WzVTNYarHR0wlwc69tSEWypS2ol08k+MjvLB//4Y/zllx7m76wR80bgNzDgYHi5e0FiE0rE5u3JMeCzPyd98ft/jjv47M+da73MoCfFEmd+8N2CXy/HBEvl9ELf75njflcDrmzA1jJUpQHn2DveSvY9di7hWpHtAfogmKG30kgnQg2Vkjly1/uao2twrAWnlvq0bPbFnhHBc6+ss6dhQC+U5lhsxikg5ft7jv0UNhVF1oLL98jrKQN6zUgn6G+yZ7NDGyVMTsm5tV7BFU7w8HnNWt9MYetBGvGJIDG8dL3NQMIlY/CtqTLzpzpJGXxurQebKsOHHyL7r8M+6Tk/m4zlDC0DUb/AUdwibH0CMX59sj0jU9dOKxUSiQ1WrI1kJN//u9Dt+Nk2X3n4BK967rX0lc4Krb0Nn2T6bNmhmxirITuyYGRIgZS8/Udfy1pPM7cWIwORlNrDBghKSB48cpbu4qlE0OsmnKK7jtw0wa3X7KMbm+ogVrnAOnxH6tRq312YAiSNmuTP/tn4EwJcc/UIH3jXO6mE2ZPdAfL2kQaRhl7fnFAtrVFaMiIV+8YCJqoG+Lor93KyvYu3/u5fcOen7uaay7dz6/YvDoDfMNY31+G7uuluTDC5DXZuSft/GeG2HOj/NaNB9udHVebByuliLwb8mhoa4uIfv7uPqRJcMwmXj5iPnSdoR2XJha+K8NdXQn+44QOfkKl2D6DdM7u/p3uC+Y5mdTUFvcu3BOytldjTEIyVU4vsTuSF1zAIevmMXD3wM2alKvA2S2JtWhdrfUxD1gK3XzbHjup6aBKpdAPEL4H/50NNDu2pMVmVqFhTCc3EtKf9HFudGCpsq2ruOWcjNaslUwa7QYjKPg7pyXCkyPYGhUj7gcKaSzjPOSBx872YW2e1TX2blRJa8O7EJKtqbv9XCjFwsG6k+0sHTzFxrPnwpz/D9z7nGmP2IHKvuc7mczCEbfngpzDuLk7Tt7AWJaCiYo28wJSvbdff9PKTiNpkxtJNx4qX7i8n/T+RX08rAD7/+z2lGK+HfOwLd/PWd/wx0vYW7/zUQ7yD9/Pf3/uLdHPiN/PYlXfMme/vqgtmRiQCTa/XTGyrDh+bY+6Rk9T2TvLbzz/6/xr4Ja/R1r3mdTl9EtprUBsdLH9t/6/eKLHcG2R/w0pfNQT8mr1B4Cv6uAgMyx64binBMybgioZJTOzGWS2hr8XNg6C2dkix0oSh5zhcs6aG6zGstuF8V3GmJ5k73+O8jb2b1DF7RgSX7Sizu1piuiLs0r75Y62+dYshzQkJpLOwElaWUZyg6LMIaSUbTvfXiY1koBllozsD4dldJW7VqbpfWXBpxmRcoP1Nj68ca/OaK+tcOSWsXk+ktv/Cc24Q8NUFk50CqbHpliBmaTGmua1GJUh1iCKXg5Kfagf2a7IgTCyl5Rdq4tSp67vo95qUSnU0morNQvaDiYTXtzPosVhc+hb0/oyrcIM7/vUs7/v4p3jvj72WZk+lYOVNnZXWg7uwmVU2ZcvaXFSmHXLIQCSMr4j5xVLSjWNGQsmZVtr/Gzi5oxY3vfglVEuSZl+lkqy8x18O/BJzVfu1f7zzi4iwjq6MIMMOujvJtx5aZ60dZx5rvs8XyoCtFcW2kYCShF6vhW4/wn1nx4FxGN3G/Ufv4PFOm0urNW7d/kW+95/ftqG05d8K/LRuAKuJ/IWVebN5A4ieVxlU64n+DyCKzBW2aPJb1PcrYn7DwA+Kv+eAsGnPv111ODQGB+tmgaAbp718mYvVLSoctGfXFoaCcMXOiZe6Zjo431YseTA/qXtsnSxzqKzYXpdMVgMa0tRucSQSRhYIb0PEY3ASYRlZ8URU6fTnU6aSuro0I9MzbFlrk1BkbeLRgxIQIUTiY+h2RU+f7ycv1FOEvHE3XDpV4aP3N2nF8NnHWlx2XZ1rNwesdhR9zGqalGYrRqL55JEu95+KEg/BfZMV/s/RbuL0PNdRHBiT9OxGiNDZlLeE/RVcA0SuJ9pZbVO/2CN65WgyCMGWp9VQmB5arg9Ydi9ebQouovenraWN6rQQtXF+/Y/uY/74MX7p7W9n51gINjQoVqa/2Ldh5pGSA6Vuwid1KmjytX3plsSQPpCQ1vDCsPX/daTDySePJ/q/7G0iYzF1IeDzy3PHTvu2waWjFoIxm5Pc55qrR6hUJN2uGgA+pSVTZdg5KqiGAb1ei3PtyAQkxZeDJVkLHTPpbp84z2//9FP/r4CfAT53IIzB1LT5+tyTCeMrKhBuu36v6ft6lD/P/jJg2B9esl4M+Dnga+r05y5vwI3jcGnDrnJG5j9hzylFtgXDEDMSIUTmwhs+cj79dHW1z9hYicvGNFtqAZtCaATSlsIyKSWb3naIv3rnXKJjDRdhxJCsramkTBTJpGk5MozPt9Tx71NID2S9k7wksgMQZS3XfQeYHUTsnKjzrCnBu26o8zvfMuX873+7z88/Ay6bkIkRREWaEvhvjnYz0Zm37Kmw2Mlmg8x2SlwxYV4jn+nmp77Cl/sIkQ2hEDa68WmN8qSxyho7nDiblKXJFekpu1NsL48uU9g4xV649M3TU1Eb548+u8Sn7/41nvmDr+O26/cy0SizpaLYWgsYrwoaQUAtNGxOKI1Skr4ycidn1+WAz5deXQj8IhXbfprmq+cFt3/xKOqp41CbTPZ/i/J3Y53UHkkMQN612TcxcGV5rAPe/Orb+PwXTqNWZ4l7fWb27+M9P/magdWvltbUhWDHmGCiKg3wrTjga1AuTVGW0Ot3mCjX+Ma5Pt96aB194CwfPPzCDcHv3xL4Amncd6hvQ2yeRJ+eh84aujyC6mT7wnGzyf6ddXaPyGTv92LYX1Hp+3TAz/+Zaxrw/CnYVTPnR8cKql0Wy8XehrlkhbtGBaMhzIRQ2Va2YBcka3F9ZbIPDLh4durD8kJEPh7bDiXU4GRUeyuwUpgydy02jFLlpCj5v+fW4txGQoh1Y9Zp2Ys3Bfb7f/UAdo8K1vqaHaOStzyjzN8ejplv9vn9+/q8/soy12wto5RGKc2fnlDcb8HvBbtDnr+rwlLXtg1qYWKucKJttiCktYof0OjlDF/N13SmP1gkaC4afGSGI6IOq8forX6D8vj1yd5dNTArcZE2ZrSR0kghObhrE1vHzzF79js7oWqjk8yunOezH/yvfBYQta1UJ6fYZiPtXMl0ycwYB3dtYveIZKxWYqwEYyVJvSyo25ZKHJtktV6s6HpgUiBGI5QBZa34xorgU186wuKnfzfd/rD6O38D5NzsGbO/riSlwAIbw8HPmasqJIGEtU7Mzc+6hi994ue48x5jgHDLS25l1/gIa+04AeW6EFwyGrCpJolVzLmVtULg88HyyJNLLJ05xdS1vQ1FzStqLOeD/x0yPs+xR3di5D67/rZwBh3rYvbXW+XAdkG9UWKuy0Wxv1Z/477fhcCv34dSyQDfi6ZN/1QpTVtlh4cke+cbSGU0hTEfPoaEU6EddgTmC+sRBAlw+cxKZzWB3ujYb4ZHOfYnBAMlcKytYNpOWtsKVnumT5foAodpYQrK30CC0CLN5s312RY7pv/n+n57pstMhLDchaV1I2d44f4adx1rc2LViJ1fL0KunRD86WP9pHf4qivqXLNJsN4zazjjJZNTcr81b1ha7NHcFVCR2RMtyG1qBGTt//OSlRhhQqyXPcArAkEHfo74nP339GvfpFRu2OwJQc02iNMyT7N75MLWV9J7Br4vHBiHZ1EbR1bH0KtPodtztNtzHDthap9j995jH1AJEdahPsbWsZD61OZCgDQMUjNaNquF9WDQOkxpWOjC7Sdi/vqzj7L46d+l31wxu7+lUfsa6mTXVdQqfOxzp3nrD6pkMOb3iJTOewuq1D0clQyLltsx23Zeyht3X5oMAx34mQFHwIxtVM03IxZasK5GQIwArQT4Ylm3iwIt2rHkidlVetseZefSTcXZu7k0toHtk+8A/JyoWVSCdP3t7PHC99jdLn3B63NmDoOyl96/AfitdGC8CldPwEunYH/dYEnHloBBbsNL6ezs4GJv0hIk7WNF4s6g9FDvrPyKXGSFrHmrq4spfQO7ZtaOYLlvlNkOOJM+oiheJwu8J1LElPLMqyzhcMvo/1wC3N66Yq5j+p4uyHxbDb7/YI2PHu7Ravb5+yf6fDmIjXC6WuJV+0o8d4ugHcGUDbIuSdhdd9ZYse3twN4xk1kaFGzDiYHdNZ3IRsSFVueGsUEHhCtH6R9/B6XL/jhj914JhNm9jKHV1zx3JuDaXWXmTjWGagBjJQmk2uBA0kZWMr4T1Lr5W96SvejakKXuOqy2mD3XRzxuWNTxr33BfC8YQdTHkWNlNtdHkj1aedmruGTG9NwO7toEGOnOp+49x/Ldn6PzxFcsFZ002R8FgV40Spx49HE++a8meOnMmhowUk2mglb+4IwXBqbN7Zi2V+bWy5ItJZismON0vhVb4EsfR1cBsp7blhAg65xognrsdsTRbTy+t81YaecQ4IsTMPOlXS7qc6OPi928rVONHEHs3AHrLfTKYqH7s+sTHty1KakAozgre8mXvhdT0hYBXz2AG6fghZNw6YgBJ9evF0PiKEWSRqcveNIUsURhMSjsOXFhnLKPwFttCjba7vfFg4XaN5FxhqlY/tqKYbVjLNmFEAO9xGE2NsnwY4hUOi81sXvo3DeXFWxNNIxWZ7PdCwxtr3CqBL94bZk//3bMfGwjLBtwyyUlrhg34JewO5uFsLMuMjGXp1uagxNGEO2/dCKnAZTCMG0tbZy4y/DAMNKg/jrK/EEx+xsGhHKE+vJHUWdryG0fJI6iJPy7bFlyM9JsaYTcdv1eHnyyx+yjj2x88OSYgQM+R12NZ5898cphyjxcH250wjAySx+EaqJjCzhRC91aQa2tMwfwuAmOh7vNWlu5RLDJ7MKqpWVon0+ALwk+qgwRAfcidGXEZJAAP3vrTax1Fc2+6UOqTHPT92pL+5NCmt5lLEkmz9vqpseH1sy3Yp5qS3r2QJNCobSkO+S60YtjwlByqqX51kPrlBrjG4DfoKlIrNKsE5/hDfu4qPwVYh02X2XX357KTn0L7O93TpSTyswRn6db+haBX79vcMAB38ERA1RtO0CUOWanEZlhleujKy02JFq+B6fSaQkcWzYbZvd5TXCQsZW5OBAsMkYIclq+cmAcozuxCRFqKZn0E0OU7R1eoCzLMMN0vzWQduBRwBwrEp5qm/xfp/vbOyZ59iYj7I7z1FqawCQnbZmPA+bjgKdacMV4molSsi5hMbC1mu0DPtZUPD8SGaFz/mlkzEm1zmC5EGZwIGpXGoW/Wr/wa5MDQXnqD1BAuO2DxCpG2ktGSWpGS+Y9+eEDJT6zq8zcwm60FRL7k99h7C9W2X8Hr6wFDMSCodYxGr9cHUNYUPT1e0Qto3/v9YlnFxDxumGLtUnj9mx3bpVO+8yZGi3HCH/uXR/j3OwZbnvZD7C5IQmDgKrQlGQact61++LkpDlxZI6RPQ3B5rox5F1qK86uKxYjYV2ODPBtBH6RFtRDSStSfOWeoyydOTXwM3MdkCK+IIPbCOQK3xPPXBaAcQO6evbM0PwP1/8bqYik/5cffmRkLxfQ++VZ36Xj8P1b4CoLfK24WB1RJGORdpKrhywcFDG+yAtzC+zGVC20mSD5ulcrbSa6srgMTvqAQ05M/y7LoSm/VnqO1spsKY20Bgup16D/fvjSmrzjdOj8ruwXfHmMtj3Gc3aa6/p/O6YrTFXhfDf7ak/XBPefi/jvD3RoxXDF1jJ7ML3Du472gTqv2iXpWa97Z9LQKAv21hWHba7Q0mKPlZ01JisiWRcTeTYohjN3Y1yq0GHdRF0uf7SYeecnSpkBiUSe+gOTvLftg8lKjMZ4DcaahAXe8e0VRN2WwqObkknwRiVwUkpd5MaBEDozoND+Vbsk0IykZ5i0ji4AtYY11m0aQJQNY5mlHWsuAD8GRZWyVubXf+cf+Z2PP8HETS/j2l3lpMR+6RXTVMuSeigJVIswrDNelslG0Na6YqQkEVKw1tXMtWIWe4KuEmZbCJ044BSBX6QFvTimHATUAsU/nDDRnb1OTDCzeWDCq3TT5I14F5xA8h3fHLi5f7VuIKcmLBKd3vB3/f5fvvzNs79hyOWzv34fdozAj2yDZ46a87UZpfv/fmiY0oVWAEmvPN/3c3PWWGd1wpXAaXnN+7Pah3MdzZGm4N6neiYTBM+1OJYizdW05XCeBYqi5pvISmGENA9ooWOAp4hJXghIfdaXBz83+MgzP+kFIpUkmfWdegCXjkkiUuvoGNhUMetwtz/eS4KSfmB/ic0V+O+HLQie7jNVKXHbDsn5vpHGSKAsNc/YXOHwYjthgmdbMTP1kLbKlr3+Oh8FGSbaY4MxgnDmjeAiEX3gW/Ner1E1uMJj/5Wn/oDWapvSvg8QlhuoKEIEEiklsdK86aoSvOFa/sunjjD76COmHyRFMlkfdkLFsc4A4dC+Uy/ytNjaO34uArh8gOw3Mhqni/19B7qqXUFM76RzfpGzn/wdZmPbn6xN8uHaVhidZN+2GgdfdCvft3uZQ7un2L9/B+VyA5CcWjeEQMXQ05JGCCO2TO4JSS/WCfhFuZIs0lAPzZX9c7OC2//wIxz/2hcoN8YLpU4++CWyFSGQWheWw8l7EKQ/4z7XsR5geEGjgZ6aRi+ch4WTme/5LDGomv5fZv1N57deLv7WEPD8GbhhwpyH7vXy12K1C6TPSUrEELbneuaRV+ZWg7QAWI/hbAdOrmseawtOrCqe7Aq67Zjzaz2eOt/L6pP1BkOQQuAqkMA4irkWwUrXSBxCyca9RHtySy0Hen+BSHt+bqvEBTD54Ofv2sqkpBWcyLlxbKtoerYRoBSMVw3zu/3xHvNNxZaG5CevqbGpKuhGmp+8rMRf1c2E9745QV3DC3aWOd8XSHuh2N0wZbC7PdmWXCfM3w8K3jrnXlM089BCmLyNWBHWroSd+2HlqAG2tYILhfvaqDIfjyrPgUFSf/LPQN9Fb9vHKY9fb1PylA1pkvzctTVed+nVfOLxg/zvj/8+d36D5KRRBelg/kkXKzZuvvvW609nriMbxeBWUN4Ors9QDLTNPjqUUN6M7kG5GrBp+06uuXqEm66+lBvPfoTnP+8RqmM1ovrrKJUOJBb5R8/UaB94IdfuKg9MrzdXoR6IpFqqWh1mYHWY65Ex4b37VIc7/vSjHLv3HkRtknhiAoKt5li1U90i5qeSjaacsYXXdwos2XA/YxVGA6WtjjVqdDNy8yT6/gcKy1/33u7ZXueS6UrS/8tPfzcqf/Ps7+ZxuHkapgJDSFqx0ab6ouRMzII/7Cjo9ytvi6gkoW7Z41oEJ9diHl+XfLspeHw5ZqmtM36MohJSiWMqlZDpcmdwQSOWxiVVXyhfU+Zg2YJfWxng6yhBSQpLSHQhA8yAaJ4FiuwwZdjAw02UndWU8MKG2j2zs5vkf4xJNtcEkZ3QTlbh3nMx/+eoeTv3TJf5qStKTJahHWlzTgXwk5eEfKYa8MRSny/NQ0sobtkm6GGGO6NlM1l2WsO5jqZjDWZjYYDSD4CXic9i+lKKJMTEILvWMVHYIBi/DXn6QxdGDQeEeZAcA04fo7zyHNTutxJPvc8yG1AqIlaCqboBwrdc/Yt87cjj3HnPQ3zsc6c5eaZFfP4slMcKT5SLEZpmRMkXAsOS4Du6lUTK+CIF/bVkgwNAhHW2zmyyYHddYmX/in1/Tmd1AThOdewqovrrUI1n89l7HuLDf/JL3Pnlx5JpNffew1kw/cjaJLIyQmVqd6J9dADpSuuZ3VuZPTXHE7OrPPhkD/31v2X22HFEuYSojBj7Ksvs8qzPMTgFQ3t0jhUq8fReMzG1O1l/K2L3ChCt81x9ldFOXojpFZW/8910e+OlUzBTMaXzamR33guOmyDpCaUs0P0/9srhQEC5JKigaccw24bDq5r7VwWPLsecXonpds0DqFRCRCWkXs4LiIPk6h06NBeeWHkj8OtrkXFeTbwBFZyPXMkpEt+tC0lqjGBZEdppZSKncWWiZ/2XGXi4tTLpS2JMg1RpE+z0rblexv9vx3SF0bLpSU6E8KWnenzupHmHN02V+Yk9kpGSkef4y9QlND+yR/D3IuSbpzt8+UREM6ry6t2SVgRBaCbL7cUOtVrIUjPmfMdMDIl14lztJuLFGnKP/GtzGdexQm9+P+z8DJw+9p2Bw2oKkPLhDyF3foZ4/DbiqfdRKjfMIaeU3dCAmy8/yM2XH+SXfkTxjSeOcv+pRT5/35d46OEqZxe6tNfOZ0o3UQku/rEMA8OnA3y5SXJ68kpkI2Tz+Aj1qct42cEeW/bt59CBA0xvqnHdtpXEZEKufAYefYLl9iHGrryZeOp9zHVrfOrur/N7f/kHHDs2i4gEbL0iPRHd3+2WjAB37TzttfMcf8JOUb/2BWZtWR1smkBFVUR3HbV2Ph3i1MfNAGd0wgyrCgRsSggCaQLjpbZriBtMdZ92P3DHLiN/setveYYYSIhDyc5r/n2m/xfprPxlqNylZ4DvezbB7ordHLPnU0B6DmhsprQna5aeDsw3OC7ZKA0hYLkHjy3FPLgMD6zA0WXF6a75nU12gDTu9G5oiPq0Q7NSUYn6yCAYHpQk5IVfUOO0bLwBsclm7Uiz3BcZEbRjkkUlYN5yXwYyM/zwBx/S0t28/78DvyBjNSUSl+Wyv/5WLVHv9Ll2wviENQL44ukU/K6YkrzikpBQa7qxYY+uHVe2b1Zfw/fvknTiKo+c7fDN0x0qssr37pTWhFF5urGIp5qSPSMh/djzJCioeUWBkjO1l1f0REiw7eOUTz+Xf5Pb6WPI0x9Cjv85aucbiOqvozx+PaGUZvgVRfYlCywYOglJxNnz5zh8bI77jx5l/vgxnliPOXqmlgBjEiJU4DuXPN/cz/gTYNUNUwv6gZPXTH63TpWoT11aGE504NKr2Fw3rmRx834LeH/O6iNfofyo+ZwRQWvXfyB80ceZHL+ehxci/vavb+djnzvNsdMtRCCMyNsLbndWJJqJrKzHA0Y3wRZOsgOoXh9RLkG4A1EaNQOc0rg51q2cqGjAMazs/a5vm/cgdm5BP/EUurk60Pdz/V1RCTL9v3z569/qpdT1qarhJTNwoG4qsnbOpCBJScyXuSJb2jpfy1pg+MPZDjyyrPnacsrylnSQAN72UNuIXpH5txroBPieTlLchuAHxjDV+jmy1IXVvvlceE4LLqLO9QAZMs1xouYiDY8DxJLQ6cDDAz2hs70/X3bSy9lfbWlIDoxJSqHgf5+K+bIHfv/XpRUjFNaDdlamv6hRytjVv2qXBKocX454YCEilCGv2CnZPxokfcBaLeTJtgl3cvq+NAiejKV8fvVNe9MRLQLiKKI0eh3qqrcgv/6HMPJvdFKstJArH6I8/ue0xn6YcOaNiNqVSXmsARUrYm0UcyNlycGZGQ7OzCSxkADnVlbM2pe1kX9yvZU4Jc8fP8aZkqJt982drXzR7cD2tpX4Cbb3JVv27S+MptxUqzHSGKPqCUedxVTYeied023WTn+TCf0ArGvUmmQMWN5+iPp1H6Y89mzKWvB/vvYt/vyu/8r/umMNfW4dprZSqwR0IoWOzS52Ef4Yt+lwEBgz399U3N+1vVKtGxk5kd/r+25u0rq3uAm+b2gqeuuJ+zNPPgy9VWOI4MlkpNbEvVX27Z9h12RlqHWaD4RLUbqz+6xx0wPtqKyaw2dzOrf67j6X1k+xZjPKn2rDA8vwL/NqgOWJSsj2qD8AeN/JLfT7y4EujjXL9+5K1uR0oW8ebEkOiahL0sOKS+pQDEpfnNuLP/gQNi/Dlb1OKClzQOVvf5xra06ua7Y0JPNW/jJTE/yPx2PuOt0HAl6wRfNDB6v0YrPz656HlqZvp6Xps/jHppTw7/YIvlAJeXhN8fCagtPwip2SfRMhx5cjanXJXEez2heMlKw1la9l97Y0XLBQqqnUxirKGkMgAnqRprbtg6gb+bcFQQuE9ZU/M9Pm8TrNsR9OBgFB4xClMMw4qKg4nToLKZgaG2VqbJSDMzMbpj/FShlZkOrmztqKMYUNJOICeketFf1+G928j7j1CTqrbXqnv8nE2BFYacG6pg6Ji87y6CHGbryZqP46Jsev59Sq4n/d+XV+7y/v4dix2aSEDzZvNSd2P04G6vmhju7GOZALNszcyAuThWgm4OfLiL4T8HNAV7S140DPBz9Dh0YRlx6E9Rbq7ClEJUiNYX0WGCmuvqpDo0xm/3dY/+/SGlw9CpMlgwXrns18XmGnbFWlPD/Qsk1r1BqebGq+viz4+jnFkcU+Z6LQgp5iqhpSsaCnuxGdCygGHftLq8xg4PsrtfogA9QqLV8L+83S1OHOLUUOKZvzUjUHogPlb87tJUgMAlLf/iLwS34mZzSgtKHPp1eztHf/iODvTioLfvCCLZrXXFo1TtX2KqxzzyXIlaaBNkONCMErdgpGZzX/8lTMfS1FpEL2NjTHl6EmBG2tebIFV08aNhpYwbjKWTElfUGRDkKE/UjZAyhG0O6p4SC4rs3n67kLzdMFypUW9af+1FxERj7Esngm5Z3PSgDRuMFcSancGFhQ0l7Obl6Jb+KlpTWfDAtnaNqW/lG/lRiGup6dAzogYXZYoKsDrGWfc2vXfyCceSMTY88m0oL7jjzOnbf/Pb/z8SfonF9Eh5KgOpaRl/gtxY3AT1SCzOffiTGB/7cuFvxkte6BmhoAuQHA89paWmnEwWeb7Y/7H4CVp9DlsYGNEteu2HnNv6cfD4ad+4ako6Hx5dtRNu9bKxbmXPV3rHV+gcEcDyVhwvWUhrNtuGcZvn5O8dAKLHaULW0F28MoYXcXA3oXC34blsCpLX6a/eqcU7UyC+ltF+6T1/V5b2a4gVmNW3/zTxQnVhQ5I1XpTXVdyStJJ74+GPoZG99uBsl+y5Yg5uG1gKXFHntGQp6/BW7dW2W1a+UgYbbk9hsXAmckmi1XYw23bA8oCc0dpxUPLETsrSs2ebGJT6xprpwQiQuJ9pbwi0xSnQ5QuyNHGzcXKQ0f7vYVFR8EfZBbL3i91/XTPlH9+5vgfjh8vz34Degui2eazy0wAgk4Dpz0Nq+4bwEtX1E51+vOqil/i0AuA3TDbjsamTK+UW5wZHaWv7r903zsc6c5/tSCKT8DQXVyKsn71aqRHegM0TPmWd3TGvxQLCS/WODT5ZGBcjYPdgnI2X8Hvj4+lbA//a27Ms/Vf86xaiT6P2d/5UKP/NL3Uhs4JG2fT9jnpLUmQiR9Tam99TMNDXuezXbhoXPZ8raon/d0Sts86F0M+AGEsZ1iurLVrfc6Fhhjpr7dCJa7GhUIQs2FE8DtGxBsAIQyRwMCO8jI6P1Eyp6EFyYUuJwLy5zcwylLwXkbf7nFe+5Li72kR7cQh3ziiZhODLpn3lZRLlMNtFX3F/l8pb3Muo5oidCKLs0myKooseoR/poQLDd7LHcrlEKz3uaX1+6xx0JseLFIaaLhhg4Eey96Ha373szE2v3/to3yjUDTgSIkwJiA43dxq+f+3eimrMxndfu1lHc+i3DmjYSjz6IhA+abiv9519f5xzu/yJ1fWYa+ttq/sUQr14mUcwsbCngblbjfrR3VxbA+x/YM8BWzu/zA0n1e9HVx2Q2G/d11B6ydRzRKA6wWQLSW2XNwe0b/57Y/ehg5y46yKVtd2JGpzMzWkyNAjjkKCXVpzptmDHcvwpcXNQ8tKlY9fe5GoOf6rbobUQ003bCE9sbQw4BvKOBZluMef7hR2aqVJpSw0hesWHlLOZeR4V6gstAZBnix1jSBGLRIDkmHHr7I2S97fZdl6ZVblQAeaQ6WKL5Q+fBi5E1slflea3C2X6sPHng1IQZmWYhsiOaYNmX2qjA5CttC45Qsc7u/xg1bJ3b+MgnlEal1t5X3OEtPB4Lh6HU0nncXrePvoH74T/n/h9vy6CHKVzwrKW+FkJxZU9z7tYf4yCNl7vjK41beMQq79sDaknn5OmsZ9hlIb9XKruolOsJKcEHw8/t6FwN4+bW0CzG9dEAin5ZCo8jNWx56AeKSHehHH0d/+yvmgpAr4R3g63aXq6/qJPq/MIB237oeVWHcHvY9b9Usdr57NjYisIqNujT5IYdXNfeehwfPK06vxAmo1csSFccbMr1qYGQs3bCUnehu8PZciPFtWAK7HVp/kLHS1TT1oD9bvi+oEZkp8Eb9P3/4kWx8eOloWorMrqwgtYsXXh/Q9QWD3MrcETua8kGvCNi2Epl3aojSSrgl/l7Pw7oy1cCBZw9RLqN7PVYtCDrwE+UyY70ec+2Q7Y2wcBAkc+t92utJOWcYJyIU2mrDhElLi2ONDOrULvtjejNvJJr9KNV7/tzc76j6/zlwUzkBtxxVBvC8HuTk+PUAnFyJ+Mc7DdP71kPrzJ4+DUwgpkeMvq5aRzl369FN5j8Gg5kAxNoSkthY/jvhsWgO9PkcKBY5r/hDjaLtiwuBn2F8KeB9J2CX3Lx9bnn5dYjLL0UvnEd99Z9SxZ3QAyuDpr9b4cXf93Mse2Pe6bLRzKJT3ExIi856gLrrxnwHHl5W3D8X8URH0uopqoGmXk73blUc0w1LiJAMoyu6bSRj8YFPxfFFsb8UKCPCyC3wBk7iAjXL6hb70NXWxsqLuisHAmknp34fcCMG6MAviWjUae/Pn/pm2J8tO9MMXZGWwPmFESESTeIc4YBqaW9dcfl0hXsWFUvNmFpdMtEo88IZyWjJpMxFgLTPSUrD1szDrRAh6EeasjR///AKPEHZZtfCDVOSc13NuTUDfg4E57uGMYc5MXReJ+4S4YSnlNakgKgtILowciGMU26kY+ToddTGr6dvgbB++E8TQPn/ZjDMg54ra6tjNXr11yUsrxNpvjG3zv1fv9sDvXVE2DMC6MoIWlYQa8to2UetnU8F1stPZoXYDiAJYHQTYuuuzFvh/6tbzRRMLEhiAXJwC6Zx0axPl0cQvfUkhzcBz6cLfDlg978u9j8jAT/xhb9FtJahZC+qTtjn71Y3++w7uJ1dUxWWe6ZfV7MJg7FNAUwqF8zgMLb79ZXAmAw8vKz55io8sgbLHahpSRgIxmqBLY31d8zULoblua+HwYVfRweWAyVwiFlnW+pnMz42us9hUphhw4+8958/+Mjq75yxgZmMSr9aFllrKQ1UhOZ0B9otlbC/djtix3SF791bYrQk2FKTfHlOMNtTnGppPj+ruXGTcYNxoCylH5ht2StQKgnOtjWPLOtEJDpVgUMzFXY0BO1YcJesMN/WVAPoacFKX7Pe10xVjZOMlCJjepC40bmvefIetympvS1JTaqiF0KgCJAqJlJQGr+e0vj19Pd9gGDx3aw+8hXGzjw4wKyKgMh9PQ+cqmD/WI6qzO98pwzP7+MBCeABnF6JeODuh7j/6NF0La/jtGsNgs3GGVn3osT0wLnKJIwGnd0eaSlgKcv3rcDagSPV0QRYRL2BHt+JCCW6HCB6MUQK0T+fDZRfWyJwAHkRQw3/3wuC3jCQGxoS2IADzzSC54Xz6P/zl+ilU1AfGzSNyAHh23/8BhqhYa0le9wnDjfeMCQUULLl8BNNeGhF8+B5xVJb0xaSUakZzcU/RgX+9DXHBCumrycqYcIGRSWkW8D+LgY43d/ygTCw62sN9+6XQzpxjPjNh2MdYtTzJWFaYec7Rr0cUuzzVw5Axtk+oBNCBzJt6vsmCIn/n8f6EFCx7C+QZnoU5oTQUmhCO+EtKnsTW2wEIyHcNaf41zNGi9duKTY1Al6xUzISmCu1ywF9bFlzdE0n5e2+TRUOTZkEuJ6yzhSWrVXsHzuyrPjWivE1HC8Zac1l42Yg09dGfxhr+NKcYrFrnnuzr7lhE1wxKWnHJAJoJ4aW+JsiwrsgDNp8uXBz4TNpv4zWGoFCyIBAmnvrrdybkZJMrN1fCGr/T9wcQLpSFkjAzhddA6aX91AKeG67xAUxUR0dsOlPXKmdI7JnvTVQ6uV8BzP+g16UZgaOPO9BWRmHWgM1utlOuLcj6yG6OoKwkzPdVQjVRrf6hSDpJrQDImUfBJ8m4OX3fMVVV5iBx+l59D//FSydgtKouQDIRrHbzuost952Ob/wC+9ivWvOU+cf4Fdu5cBUbud7mofXFI/OxzzRkbSFpKbVAPOKYk0YiELwK2Jj3wnra9sLpvv7Y2UoVQJGUYyWBeVAJH1JpxGOI01LG7ME8ZsPx7oSmgZnOzYyF2Gpr4uBC0M5cCI6EBwGgG4CHEhRDH5Jqpxhf2GQ7vk69hfYJWkhUreNQAyaivp+YH95TNHWOtHife9MwOaK3el1DEsKakKz1IXH1kzgu2Nz104INtcE7ZikxO/GcGJNca5n9pjr0sRfbqmkZb/QZghUlrDQ1nxhTtMIzS7k5qrgxmlBbFmbLtgBFZbSCvszTn7jfy68DITAk+m4dDnhTayFvdKFnpBZaEVv9RuF+jrgOwbH1e3pZkihbrBUy4icWzEsdTXnOpr5Hsyua061dMY8oHb0ruTnT54XxEoOdS/23ap9X728J6FjPEVAmAdDHxSTkrjXT7JOjIbbOlJXJ0xZPbrZsMbSJKJeMn6GpTpUSmlWZL8F7Sb0YlQrQoqVbCzB2tLTAkFRb5iI0x27EDu3GKnLw4dR9/8TsreGlo1i4LfeiqK7jmiEfOAPfpuZyYoxCpFmquvs8KqBOe5PteGRVTPFXVMi2a11wHchoHta7ZE4TkDPB0j394KyZKIiEqCrBYLRksUhkZ1naG0+jjyB9lqfLACWMeDn2ERFZXfYwgK353IAoU4HIQmoXQQAun8DQSH4yYzkJf3XBz/h2UopbWyH/v5Yn1pdUhOCyYrkZduMYUMCFs7tBiiFRid1tgWn25pObIDlkgbsGQGF4ExTM9sxWbehlMxUYWfDPLa+NgajMrfHGyG455zJIXFX0BunBPWSsOtxKQhqF1qeSINsjIAFQJkxUdWZvWLHAn0QTAsPf+PSZV4ERqPl/VxihhAZLZ4vQr6oE9Bq/fIg53pFnRjWepqlrmapZzJgliKzQtmOzEHZs8LahjTHRaTT6NXldszSYo+gtcwTs2Z/9cEnDWufO3Uy6dNppU1fraBHR86jcBgr1ENcXgeYYdHP9Pre8KxkcopLo9AoIetbsuA4NWGAcaw+GKjb7UO/ZdhkZz0BSaXHEbaM02EFUa0gRkYQWydhpG6A7/EjRuc3/6iJCxgCfj4A0lrlzf/53dx49TY63ZTAVEIDgotdONw0O7iuxHVs698S8Pybb19VDTTlcsjUaMD2smYihHooqJWy/Tt3HGnlLRkMc+e2APioA0AHcOtxtlFfccgRykIm6LNAHwBLkgT8HO10k19/+BEGdtDh/WzgAaNwQ5BcqLgDw8DuDbYjg+r3L2num4vY1DBXjmsn4NB0QKefdWYW3lAFu3i91tccWzN6paqEsZLtoffNY20Emi01wWjZrLa5oYV5zCJz0gcCTqwZ4AwEdGPFJSOSnSNmN9qVq24hzvdXzM+RJPkS17PRskDql8OZ+0pmLenypRA5MwJkxqJmwLJsQA2Z3fjoa3MiGFt5TS9SNCNBUwlW+7ASw3rPiOf7sS+0Tw/aOMoewP7P+JqtuMCDrt8DuWrS/Dh3OgHH2tG7OHleUI46tLux2X0tMGMoMmW4WEZYsPAwFBSz6gILkPUxqE6YNbWtuwyTGx+DkXGolBC1igG3Ybf1FnruPDz5MPr4Pehzp83xURlJc1eG2EmLRki8tMzL3/aLvOHWy5hramQgqElzAZpvKx5YMcfxajumGujvanCRn8b64FlUxm6qCHbVBfVQMFFOY6yTY0GnjC6/pzwg59NZXFMxrCl4bN2GIvkMT3kHaVfKLAheMOh8UAZT8vQs+clvPvoy8JifKAg5cgwpsDkOqz3TpA0w/v7NyMRUhqEkihSba9KwP+/3A4sghnXp5EVtBHDNJCx14HzfvFh9YKIEoyXYXHPB8DrZRMECUKzTMYW2zG1zXbCWbJNL44ptmZ3QWWASQ8IQhLbqfl38hvrJb8OMaoWfpiXAWd5qz4FXKZ1ERWrsLjIk4UBKSBsWbk6OyNqgxfZnIgywdxVEsenUtZXRi/WswqBkF0MjrxzpxUYr1svpUN1VvG//hiMEUUyhi7Iaq7F7DNh5GTPPdGacV3Ooo9CdiFazPxQcO+tLiO76UPY38J6E9Q3BcADohsa3rEBrBXjS2GU9Ruo9WC4hKyOo8Z3JUEbUPfmNm063zsLyErq1YnwG7WPL9DWHAGE8u8D+62/gFc+/jAUb53C+o7ivLZIpru5G1MuSumWerhT9ToDQB701lfavRqVm76hke1mzvRoyUYbxsqksnQWXUnpAK+jstXwSGrmAtzxURYqukGn15Cnfwm7ftCjyIW8ZLBti6SK/CwrsfP4S9pezjhdikIEYIqpZi0iCkgO7UbJuLwfjJcN7ZEXagYbOMEeEAVAlsg1oKaxcRabxmWX7GMv274ZSUM6v/+XkP0IbwKoJzVhFEMVmw8EwQW2ZrUjLeM8MQeSQLrXKElwoMVPgeoVZrpaUA2QZp3areZhSX2vzdZeroDXEIkBZ0DMh8SkARfZjrQSxZQ2xXfmLrFi2r6AnDHD1vQPaXXT8w0fFWVWBY3w9NWiDFvuuJLljcK2Xfh4HEhplqo0ypR2X8T3XumyKqzkQQ78bc249YuXkPH1rYTV36iRi7gSqNY9U66jVXgJ09PpJ/6/4LLfgGLWG7BJ5x7e9H93rG9DL0Jg+qncenJzH/33rLegzSVEfHyjXdR6sY2UGOrKBbs+x//obeMO738qZNpzrw+PLinPrUdZKKsj23zqxoBroiwbCPOjVMEORFPAEM2XNSAVCTJKiVubYaisybaGqt+KnApEwQX/HOF8S+8BRsQdtL8waLIaFv+C3JRwLjBRRbjKcrMVdpPTF3/qQicbXgF/ouTonu4QWJFzPbrUHa3HWMNW9PUsdU75NhUaiMl01rBAvQs+Bn7tISJEypF6cCj1HS2mYSmQZZKzMQMYvEbU2jjHJnjDpNoyUgvFQ0/bIc6wMWMeWh5n1PjPgkH7Ks8iOuIVFMr/09UHPP7WUTqUzPtipjAGlQNmPtR3eONDz95W10kRWb+jATynzPQeAkTYlbKzN17qxY3l2GqsGlfetIiV+YABNxeZr/vEY2KTCMDBgGlDMBAFGy4Kme486KgHClU7BALQSMA1MX7WdUmUXAJd3r6SJJO4per1icCxHHXqdMwk4JqVubyUzJPHbCGLoguXTZI5MZjIyfNfrwt6l/boIpGGD8Rq33nY5V/7wz3L/Uz0eb/rsygDcRtsZea+9Ybe2DQWqodlUE+wZFRbwJOMlQzRioK8E/dhUW/nlikSpo1O1iVIaGWuqQ4CwCAwTfAulMXSQhtTUAxDveiDWlZKhju1+QbaO3wsEwlBmeoChBbKSp+8r2T/wdIcfQW71reQ2LiLTm4tV1h3GD0o/3tSJW7XWmt11wUQlPcn8fI6EfQkzBOnb8s65z4YyHW4YViQy8hW3seLXpn4x6krRvjZB5IHw7H9kqvXTVsDoZC/CyYq0PwFOBx4J4HmsMQ90OLAj7TOqjPWW8MwnzXNzq41Km91vtE7YXB74YucYhMf6LPhFfpksUianlWFykbdc70/lino7XZVO79wBHHtej/7OaQz0CqqRphQoDwTdBDphmrltDwd8ee2Yf1vu2L3V1Q7dZodKq0l/aTkZyFTPP5kBR3p9RJxOr332pj3Gl04WSwNsMP+z7nNBYSxP9nNXFrdWCGY2s+O1b+eSq7Zb6/gosY7/Tm5+X9CttYlKaMta08PbXhdMBDrxbyzyGIyVRgcC4b2HflXVH5KBmRy3HhAW3fKHhhuCPLGqDACWAyN7WesPIqeQ2alwmBuC5AHQTYALAdAOQ8oWQJzur2jyW5JGlrPaNyeXA0w/LClhqdZWpyptFJ6EHY3stkhGXO0FJ/kuL4EwZgrClouSlHU5BpVsaDitnn811oNT3Z4FjmTtT2ZZnGNgidzFBqZL4ZXA3r/aeww+uxM5UEx/Lh8zaNif8h5z7B6LMv2/2LJAB4J4rDAPgHhRhPmv93U6gXeAqBWJxCLy+n6R9f/qe81t/6D2m94+ODpgjO0fjaUYCox+eZx8zTaM+kMsrlZ7qaYtX/q1C/wLFzuaoNNHtFuF4Jj0HLvr6Bw4FgGk2GCokmeKmbI3apn33rlSX/Uytrz0FqLJcYJOn6rcuOf5dECxGmimR0L2jMqkrG2UzDQ58owSnEyuCACd9GaYu9Qw8PRBkIILahEQRpbsPbaqBu2woqdrE10Q6RAUXJ8Cke78ZrwAXc9RZB1izvUM+IWuFyeG9xLjvlndqdqpcqOUls3OqkfmmJ/Stjco035cYOiYHcJkd3Ld9/wMg2yJ45lBeNPZUmb9zZ/i+sFIqfWYv/2RMQ30GJy2zFAnCyQp+CFSSySdB0MPQKW1KRLCrPw5s8rYu2Bo39/Nfiw1qKR/awHNRaLKLCBWXNQq2e/3tcgAIyotgXyAJCTtC7mfsyaJSunkyh9rcxBGruFdkklPMSqJBCBrlgUmTDLWjNpXbs17P9e8LvoYqe3Jai/MiHzdJoNfGjZ6kTmAGlUqm0Zo7tjO5NVXpiW6BceFlT5i8Ry0m+izx5FrC6bvuLaM7q6nzNADSJEDyHzvUUStpP+oe33TG9x9FeLFr2Fy7zS60yfo9G13IAveeUDs5vZziwBxcrzElaOwvSrYXjXGppE2768xe3EaYVGoMMh7BRSBYFFZ7IOhK42lrTp8iV4eCANvncpdu8JhOpmQbF5wz9bP3tqwGYJcxP6ilMWeaHkrrFBAsw9LPbt+Zxmd0jq1v9Jp7y/w7mvCymxCa8GTkdTIXHawBRzD4rRnqCpywuIhebOFQ4hsnqkDw7JwTrg67Xl68JmRqfjRSLle3sCVz26qZE6OZHjl30fKHIUbqIi0D6ot6xTKgKgUKdsLXC9QmJaAsqEN7hiNvYmbAzSfJRKkYKPcPilZkHQDFR8MQST7pwlQ6ixIgt1WyINkSSYlkzshejHEFiCzWjFj/9bFLPx37VV4ymeOZZkwx02VIsYY0kRStqVz5LmcOAv3DJhI6NTqTNcg3jttv/hsc3x2+iyudKDdhcVziHYTVuaNw03rbDKUwe875nqPorYVuXkHeu+zYf9+xOZJ8yjPr6BrwyU1PiBWpRoAPFEJqWll+3mG6U2UzbkWCfMeNPsbmyT74OYzwqLESH+5wP2bB8M8I/TnEZEw+FT2mGERKwydUWevwMJ6wCrLu8IHwtBO5+jsJDC+Bb4rfxO5Sy7lTcrU8CAGFtrQjIzgOPCstaUQhYlwzighCLwgJVs+uzLalbbSAZzTGGqdukuLLPtKpqmOZiFShuflGQzIfoRHZT2AkyKfeWrvRmfTT/PDo4S56eIskYFyQeukfM/q+Lwy2n5Xi+wj0jKdCvsJXkm/0FJorXTCTt3xrKTxO4y9J+fOpzjXoHK9RPxyuuT6Eeb3lDfZ0xYItT+B1llnZQeUKYAWM8oEKD0/AAeUvVhkSqROLJIS+/9T3p+H2XGV18L42ruqzth9ulvqVrdGa7BkW0ISNh4i2wSwsYxJwNgmlwQHk4QEgpkhAZIwmZCEEGYMhtwvuWCuIQxhDsYSg4ltHMuAsY08aLStqVvdkno4faaq2vv3xx5q711Vp1uyyL2/7zvPY0vqPqdOjWuv933Xu96FJYI44mhzkoCjCYzgiCseGrECRl/nE6OYo+R5dlFBAmKrldYJLuwrAX0lYKQPcSlheZOzMVBviEVrsg5SnxIdJfI13FfGWGEAQ4sqDtAx2bpXSQGcyuGpTo5aISkOacYqP7+oTLGkAPSWqJCoSE/Ahpo7hrkVIbZagqdA0WSDJijGPHm/uQ2LEXI7CerLGZqUJ9FCwRP77JEujtAKBDND4Qw5DGNpFujpecA5ilqjgKHMEsdb4sYsUWrZW5mVThf8fKdLRG1aAaBPhUiZkCQ0F6AnYj/TSp8YWjlz5XFXLMu2SoavOodnDjRyBp8TIyy2vP54aihc7gApN69n5ifNHCAMwIQ8FirzfpZImnMHu6WxLFd6RqeoooHSNnOIZcwcqDyiwWIZFwApxMYcMTVAkiP5dwaThMMmTUBlBviZ+R034S2A02jKdwo1ZpU6VAUbkhRYQm35RAz9IpE5SaIr10mxxtMhd5t7UJ4jdi7Sz8xDmszSBFDfI6j1e1hQrKG3QNBb6EfNX6YL3UoUTg0b+1IYIqgEsvnFARmfoJgjGVH77vkE/YRhoEjR63EQCkSgCGWOJJDaW1e+5TI1IkWlbnjrzRE5mr83/56XJwyMwmjoZOCoJwqakQyNO8akRt9Dfn5tPi+T7pqg5+d4A5rzP2IKjMv5Iq5Nvm9Y3Wt3aBnierDBj3qiJc70ClR6OyU8dkNPAmMGHyfgifeoeIBZYlTqXmSPOKGpDkd5jkbPqDpzm95bnFAyzCyWx7ugJHGAzJi4ZBVYqFQDmg4zxDgWkrERLs9r8jnJ5AxQtxytaXIezAKL+qlv5DfVGETTVor7yA2zLeDL0eXHLvh56fKogwcWaFrCWmaHVGAJ64wMdxTOhVxIgSeM/JeqfIMRXeDpxCRV8e7EAqjiHg9RLB7MAvWEEN8Har58WGMpEJeFhbZ5MIF8Hon4R+CpwpLRqRRzkZKSCx1j3Jq1UfCAXkrQH3Dd2sglYzZFxlm5OnOhUXlo0w7MnyORFKG7O3pMCTzkh9cWGMKOBDQrlH7GRcOLVDsxKeTvygIzqjAhCAI5Bc5kg6bxqW/M+S164qIfagBRxFH2bfAzhVOE2OGyYn+ekVtkMQcNRMGhQAUgJgUaohvlPSsZS9C9tyUn98ZY6vgDn8whUxYXyMwvqowCI3YYrHqAdYVYV4cTnR+xwmsChoRt6mq1ERKryN2eQcwN8TnPtNuyDRaII1Dn1jbcKjiXpocBMcCbGsBsgBzLkBIxuQAFrubPYZB5EUzMuOW7FtBksW5HHK0oSb0AdoitAE65+6iHhxMJqDI/WtTXlogwXCocYLQkZoXiTacjpig7GHwQVPzEi0+1jppslXsckU/AmZ4Z64AR1xGYYs6EJjkzzuycW4cl7arK28+XjFcdOyMEgZNvi9yGAKOzKuQkuzbg/MwF0a7gBzmojcKaexJn4I5e5Ki4f5S6QKXgMoXQeoMSBLNpG+2KFRFEGJQ14zcyhpmPt0SVFwCKfhISmk4xnpH70+BJbPCjMjHfWyBohBxTbQYzd+t6FFYxi6f7Guzrsy524FPMtCO0W/nbLpaqqDo7QzMqK0aK0TJJ5RkhdV7/qRUKmwYJ2t5LgC/JY5QyXOYkmWScuNBwIxxPh+eqks2kiQPTKYEkP6FsxniGiYQJjJ4xotRn6c4WZ5pUMntW3hMDPR7GZyKMNZoYbxUwVLINcod7qwiZmEPLmIhGzLUtlaeUD05WMceSWOhwnVhMUxR1RPVbzZ0qyT70omcMBpOs0Nyuqtib4XzEM3IhknREBKL9z1gVvMBDmXC0YgYeBEIyJtNI6pkyz69vFOFiLtsYDeJWdNiyHubOkMIA8zyYaaDAs9lpd6bFUw9PAorJPaJG1vumYzVFAuA8iUR6C0QUQQLkr6S6Rc7LzgG6IbArgaFSS6bstQ42gKlQlMw9PfuXpMJjlftToS81hNYW+AUEX7vrv/CxL+zAkfE2Fg8VcUTa2iweKuaeT/M96u/dXn10GlOshg/9xbPx+q1bZG6G4p7HduGGv73d2qb53UfG2/oznSiC75TErVCYJ/Vk7qQQzHPEnR5gKmU9pjeivV2eto0ixJpLrJip27IFahRPNJNEuueYJD3FHABTs4O1ol4MzxHfwXUorYtKxDShdfKeNKsXOgMUZa/2QIXizh0P4q2fvtO6Jh2/JNhO1MKH/uLZ+L1n/xZmQjHx0Dc0ZWaorUJwJik7k6yRSEao5whTu6ATcRsgPCJkWoFmo0lHS8hsoXnRYL3m96hwXjNnw1YOMrKabs7iz97+r5n39OKhIhrHxvE3b/0dXH7hRah3YgS+p49B6T+FEoBIZyPBdtVYTBOYfZLkED118eQ+xs64W7WvjCWhXcQlY54jzRNykpkz9EwWSSUgskQPqk2e5Q2uWKFJ9f1kqFFCJ7NYYB5hYExY5xCezUkieWEiDjzRED1+Fd/JFXoJ9fGJzf6oOQ+Y2lXqkk/Q6sTJoOtCDfsOJo1W+480M+czmC/z/dmESMyHaBU98InDBmFjIITitq98G/v2HQcp91lWTPsPiZkRhMzi3BULJZbQpGVODn3nusJF7Bm7RrhqO0PbwJh101BwvSJrRqgs9V2JD0mq3AAHBbFCcJrqZeVwaiCaVQ6UqbUX1Mn4zHTEGAVODVG508pnbphZlXgYZhO6Li/2xehfDwKCsYlR/MH77hCGqoVakoeKhIlqc3wME6OH0VsgaIZcr+lEMk4NdjIM55R0BccUrad2n3pBW8MleVElOiccoHJqoJUTJTYjjWkCftQYqqXXU8axpObhiz//NfbtG9X3o3LBAYD9HQ+YDbG8p4LeAkEcy4yacf5kMV6CLNHgZ4JuLJ3jufHMmmYWMUkkKYo1esY5irkNjPo4CbEMCRRzLJDsez0iTk6QcQ2EngGEar80w6aGJ+lczGeuPCClIrlbptngV/WEt9vhhsjVFQtudUecdd/YKVMqo0iIOUfXk3m/akDwn7/aif1HmvAGFs9pSU68U6n29MArcTA+CzLYg62bVsnJbSL0vWNXQTgW63mvPdqYk2EWq5YOYdOq1Ub4mMS65jQtS6JHnBDT7AZxQgniMDkTBLmJcQaYcmk/Q7hZ6Elyhnb0zN3KilFj4drJpkyB7/7sQRyoJ9dgYvSwdSbf8NJrRL7UGPPpynbMEElLkSz7MCdZbIWjHAtKBP/20H60ThyD19OfPYKyt4xzzzwTHsSMF0+F90b+RTFPVdxSRRcmAdEs4nBK4HOui3Gi7TLRVEacW6uImgyYYLvYPrMWjESvyXi+/jSRjYjk/8ToYTk2QNzvtFRLzk9rGqvXLcGGczagw4CSn44wtSuQMt4lJiBK5keN9xJj0DtN8qOQUxplNkDe67IeQBJw8xxQVODHiCy6GAtO5BAs31iJLZYoe8dVH7kLhJlT4dQ1MlkgfAJvnp0gEUmH0gUPmGhzHGoLDU7esBKf2MUPyqW2DxnsT06N47G44R7Yswe8OQWUKjjdL8UYmUfAWRWrl1WwanARopgh8Cke2r0H+w+Ni1kSWpfGk7aceogr13XQW/QRxSxJWykw5PkKa2Kuetor0O5Jns/LjYJ1GKu7SRJfQxt47cIGzZIGSWlDX5Hg3sd24Zp33Z7JskljEqvWLcFfv5yhFVMjfWd3NCdpLQWQxnuI+XeSGZEQqQudGD0MXunPSSXNYqTPwzmrhxGDoOgpELe9FVWhKplRz3WYr/dMDbJyKv3UYLBUho6ma5CZrnALSJrlyDwsTwYDWi5NZpqAcNFLO91m+OIdB4HONGipJibNGc0CJGI4c0kTQ70+JmcjBB7VOVcuL0BMHCCU97UvQUqBujkW08yKMdUpxOx8saclVWIh8xz5kgmKummBGzIrs+jpACLnHAHhOp/oGTsZS+2qZ4CiKZj2bQ9/UWrXlRVkOMNkFEBCLsDPBxB7gjYTj+BoGzjUsqfK5WnczLieUGOBpzb7o2qwuEfQCjnufXi3nhFxcjOJee6AaupULQs+RTOO8YorlyHwKdpSgv7AU8fAJ+rwhqqZYxG5T7F+y6XJjasYhXyAzYKUIng8CXSNSq6Z7yaWqYFrnUWcfCAx82qqcmxUb9VcYtWbzJCW1KhKMjMcaRSbjORxbN/xsNhetZqZT37FlctQ8H00I2bnjd3BTyQ7rLfBH4agJ52muffh3WIKWk+/vpZqdgifqGPTVSNYtWgYjZAj8AwQoXa/t2ccP5RTt0+s1kZY+VtueE1CM34NfDrnawy2Um5Cjg8cU4ufNR5WOgdRex8iDhQDgl+P1bF//xHp9jObOanuRVc8B4FyWSIJSKt2R+VV6SmBuZFiMENvhsS9iZvjdFX7JEkKoqZkKWb24uWp/CDLSKEZxVMQwSw1CBPAd4CwIO8dxQZjJlpYNfBluF5lRrdZ4JdXCGGSiSl1uC8B7EhL/FfNKRybxRLdEWIaoxqrBjXcoInct6oHTE2N4a4Hqab8uUyuOdVVLzbX71rcA2mEOPfMM60b4bvbfypce3Ne5d4BbN20Sh5jMqwHGflSBX6M28n4zCIGsYHDDYdJF0EPNYBEh3AGK8nUL2YUXtV3eRToRBHufXi3Zn8xo/AoE4OLShUQj+CKCzfqrhj1/UqOZFp9cfPvlkAomajHdNWXOblVIGQcN15zFR56+GsYm54Sw4zUEPNOhNWbV+FTb3uZrLrKQpuR9CdULCBqP3X4x+02QBV9KcMMtW8uMBMkC4iU5cltyPyizAUiifQ1ECVMz7kWxGbGnAit4AM7fw0+3RLzkVX+Ws4uZnwWqAY6H13wKIjs4EHSiKOdizhJAM5kfVnvUUUsE0w1w1PtqzDylyQZHaFIDydE5/oYcVydzWKLESq4WbdIqhwCZIAgEhDkPOkV9t1QKYqNvY+SUo+fI4VRq7kKgQscONIGjjaBclZ5WfrqmcnjVKucMW/YM9mf8TCWAoL/2jeG5swJeKWayMmQ9FDqctHDsy/te9rh8JaNa7H1go2IZfg7MTWFPYfL4P5U6juJJ0L0xYuLOGPhIqndIykDU8bFCEfOhZaQkrldtxmAVsgRsxge9ZLhSUYujTjhnJlXi2Vi36cE1cJcWsj091EiKm/qegQesP/ohFiI5NJhgh9rNbBqcRlnLR4GgZiwF3Fb1sMkonjSlYKovJI+hqQ9ihKgXFAFFqODgnF4TOzriy7ejEu+shKPHxkDAAz11zA+OQ30LsYzh6qoFig6ssPC9HI0Z6XELIZPxVzbYB797q2Ia5sunxoVbJKEk+o+9n2KkpfvE6jOexhztCOuWQ8lXHf9uGkOFfq7C7I5MW/16hGsXb4a7YjrfTQlPTwjfcK5ZF5Juj4xEOZJGAwp1+FK28oddpny7BMMmxmGvUlaJVEFeEhA0WP5xMVlhCYImknOGERrAQseya9vZLJAbjPAjtTKBIazwv6GcJgt0fwOECJHYBJq5/+U0FmZpJr2+CbgxoyjRDge2LPH0llBVtpiJphJ3JnGsy/swx3/9M7TkhNkjEkhNMXjR8Z05dl0UxcmDxysMYlXXLkOxYAijMSsA25UgOOYw/MIfPmAH2swPPbUbkwcb+JAvZEqIAyOLMHyngrOWT2MVUPDqAQ+2jFHzBKtoLlSmyBISCJ+7ZXL7GyHYc/oGB7dN2YVLtRreU8FgwvKGOqvYfHAIHqlwLIdczGMnHNwxlEIKB6VCxEp96VSETzmOHNJE/09vZhpRyh5VIw5lVKQMIaeKRNGXDpzJzILTz707ShGT9EHAbBrdFTvt9rP89eciYJPUPIp2hFDudyLi9b2wpeCwnUjI5jtMDDOMNuBbpInxvxnJn0QqwWqM6O7R0cxPjmdui7qegDAOauHMdy/CH3ypm+E3Fp0qsWkIt6OOWbqU3jgyBgmjguVQt75P2f1MBYPDGKg5IMBmG1H8Kkn8pM8AUOPEsy0I3zxjoPgPs0G1ZkmrlzXwVDVx0SDwafQDkB6FrXRC84NzRw32Gtg2Mh5NGF4zDAoVoRGAaLKLXOd5rEBVAGipZc2pDMxS7appEOeLKxEPGGFlCScTYGg6tAxI89I6gc9NwTuZoaQ5a3lGeVvnwJPtoGjbVER5AzoePYXuATHbZcjyizUAEMq2+FgFBA8StDiROf/zNWO6U1WQSKGLRvXgnOOVsSFOYIhInZDFT6Hc68gKOIgtu94GJhpwhuyAVCBL4BUyKxDXc51LvEH9z+EO7Zvwx27CmL4t1upMmQMKqx+9maGF13xHLzqeRehElA0wuQ7zMFIZmjbW6RohQz3PLYb23c8LIaNG+MmVfiq2Kv+vqKHxUNFvOLKZbji8q3YsqQHT46N4qq3fcWZDpdm2QoM73qQ4qwbPmX97swlTdz2rtdioLeGyRbHqz7+T3h4ZynzXvvo656Lqy/ejHse24X3/8s3cNeDVA86IhHD8MIAD3/lLzHY14ebt92Lj31hR+Z2GsfG8ZqXn4v3vOJaLX9R7Ymcc5TlSn7PY7uwfcfDuPfh3dZ3pV4y9aLO0ZXrOrjyiq248sJN0iSWw/cp9oyOYttD+zExehhfvOMgGsfGMdYSrEwNauI+tQY2cZ/CK9VwxpIKXnHlMrx86yVYNzKCeofpfC2F6O8u+4KF7z80DlK0n2DejkGKHojf0flo8573dFpB2p8ZXTYqD+hqQ80ij2cU45XMjpstk0aBBcbPYFSHOewxluqLqKlLpEm12TMYYTc2GEFU50MQqxfZN/DOzxSTSoj1unhzmXQ2IMATHWCsAVSItC+fV4UymQSnmKCZ9yPpnCgYB3oCYGxiFHc9SEGKnpCokHS1j/sU5555puwzTkxG3a4KMz+WpTcisLsMdKI9I/9HyCziVoyRhQHOWT1smxbEsZ7T++2fCaHuvn2jyQNQ7gPxgJKRZmh5fYmshhC0IoZtOzi27bgTH/vCDtz+kZfhzJERNDpMhzVJ2xxQ8Al8SvT37T/STACu3AuPstwKOms10IoY9h9p4qZbfg4AuOSG6/DovjHse3A/yGCP0DrmVPd5LBh5sx0LvaUCkZkmgFUolqqglODuXz2E73zzONA7kGjXCjWtwRxcUMb7bv133HTLz8W5qvSDeASl3gE0Z05g08YeLOjtRStk+NgXdmD/rsOZgCK+VwnHxWACNbOiWqDYNTqKj3/ui/jnOyOw+qT4jNQRKjlJQdqUt4xtN9sx9h8axy0P1nHHrjvxyIWbEDHR5fTU+Cie80c3Y3TKAbuiJ1I3XdsngX37RvH+Tx3Gh/73Xi2on2lHoIRq+7OAEmx7aL/wkqsGGljVcHjejkEqNZy7YiE6sWyVMyrtxM3zGYbB1MgVE0/qFY1ih5Xbc7poTIbHSQbbgJ1PjYkBojIPqJgejOJHzFTe0CmYMCNHSBMQdMPhmM1RBJlTGxgxeHK19AEcaAMHZznKHpENy/nhr87dUqO0bSC+mdhVSKi1fzJpWwkSrReq+fMTRvo8XLJhpejDVasRMyQITrcCtxxVGCilSYcE53JQusj/PfRwHdynmeBLIoZNG/uwdnhE9w7HEvwmpqbwp5/+LL79XTFnQj0E5kVRDxeVQmSTVSqWVvIp9u0TTOy+z/wReqo1IVyWOxMxjmpB7Ov1H7gF23Zw+SCnrZJMtkZLFWsIOS1VwOChLBcTACL10FtGqVBDJ4xt/ZqRAzWPy6MA1LHONPGKK5ehtyi6P1Uqo+RTdHgMJtkkj6sY6ZvF+//lG2L/y2IxiJn4nhaYZvmUUjx1dBRHxtugPf1gfNbSwAEAK3q44sKNunCiGEGlQHHztnvx9g/fhWY7Fuepp1/vP4+lwJbZwGcy5VKhhlY5xCuuXIaiTzDVjtFX8rHtof0YPViHNzScGtpuDW+XxQqds5P/RqEGFGfRnDmBN7z1K1j+zxVcffFmzLQjeNQDl1WIR+69G7zZBsl4HkjEsGrdEmxatRrtGIbsiaRaJxO3Iud5NLSmVGkhJTJSR4vsyVBXp99c12qePN+ugxw3iism+1RAqIsyBhBqNiiHc3mw85VqOqXZdqfxJ3uaUxf08yl8nyKWlZSxSICfyqmYrDElPGRmBdgGPeVKQ3kS/ppJUC5ZJZUbVRdc0Xx0Invo9WyIi367F4N9fWLYs0fhexSBL/7zPQrf9+H7PjyP6v/U+3zfB6WGFTUhGswePzKGsWNhKtxIqs5tbNm4VifzGQd838eu0VFcdOPn8Z1vHodXqsEr1cD4rJBoyPPHYw7enAJvTiFuTYPxWQv8eMzBYy4e1KKH/Tsfx3s+/s8o+USO3RRXXzGai278PLbt4PCqVV2UMP/T16FU0eDoUWYDZWsGi4eKuGTDSjDGcO/DuzPZi2J81HTOoTZ4FwJPC5HVHa9SGa2OOF4ec72N0WZVg7cJqITM6veobW1Ti6LBoLRnIE9E6YxzPW+66AGvu+mf8Ia3fkWDH4+F8N0EKMA+DmGuIfaDkFkBjNVAA2xBvtnN5doRR9WKHKxFTm5XASIpeqDFCG/99J2YaUcghIJz8dx1IiXIL1rPgG4XDGe0HjW0G3MtJyDqNuNIzS2RpMasRFM1Htbw26SmG5MUmJt+nGZXl2ljp2aAe2b6i4jte8bPfc9wgJI5SIUZhKZzelTWGLQ6gtqg4uU6Qpt6wIzBwwBQJMBMi+FAk8zZSdKVERq9v57TIE+NAgmRPNsLPNRb9gUX1Sp5kMYN8PDOEm686Z9Ouehx/cuuxiVnrdXzfBWeK82bmWdRN6nIhxX1Q8m4SLhPTE3hqrd9Bfv2jYoOBZ5U57wSEMvQr9w7gMXLRmD2LLdOHJNhn13ZE0tbL7557xTePzWFBbUamiFHRYLfVW/7CvYdbKBc9NDK0EmWfIpWq6HDThWembIi1mqAN6ewcQPBYF8fdo2OYvv9dWA2RAti/gBnVacYZax59Uk9dJzTKloASDVJDxybntbVdGKmEYxtqsKSWrIZF6ExiyYxbKQaHrn37swKKONiQdy4oYXeoo9WKBwOywHF+279d9zytUPwhoYTtueAXsxEF4UKqbkvZh/rEDsgQKGOVUuHcN6aMxEy0aXEuUiV0KIIqdOV3knB2vwOeFRAjDrQW85eWDsReLEH+/cfwUP792HL2esw244Q+D72jE5g//4jsgDCrT5p9bryiq3g7jhX2CMcrGq4IcgGz55wx2D3bytCo+XtRk7RcngyZJOquqwKL0nRNhFLE6MLhVHJ9khikKzyg5HjNWqyQEJEPjCiBF6UZPv9jnTEyK0Eu7Y3suDR5sDeDPAzQZNQB2ENQqUKIF6Gcaopfja7DhjjqPgEjz+xD/t3HbaMvwgxdHbypnzisd245UH/FOFvEte/7Go5gZzJIU5E5/9S4EfkFPCQY3hhgEs2rLQGEl3/gVuwb98Uyr0DaMlcmEpQx61prF49gre88rnYumkVFg8MJgB4YgJf2nYPPvC/dkmpj+M6Uw0wNh3h8SNjuKSvD5Rw1NuRDX5Rdra42Y6FTOhZDGt6FmDRqtUAgKP792FvPcaew2UcGW+jOdPE889/MQBgfHIaV1yQzLH90c85WBeXnSueOwBgICUpOmPhIs2m9+0bTT30FsijKnJyzTZIrYRSzwL0laYx3mhi08YBrB0ZQStkuGNXIRVaJjqZGTz//JfISizQVxJh700fukuDH3HPbSdCPD0GMtiDVatHcOaSJtb0eFi0arV1jhrHxjG6bz9e8SfnohyIFsneomD82+88AcQMw0MBNm3s0Z8fHFmS2kVVJNHnoxMZ9zQR91jIU23H2x7aDzSmQSo128VVvadWwDmrh9GMs8dTdHXk5Yn/o1UN4Umujhj3uVOv1K2Sbn7RrTgypyXPI8aICGI3BKlZNlEMbeAbmxpBkvQg+8TVCKrWRbcVjmVXgpUxQgSRVCSemOt6YIZjpsO1rCJVVXFs9P2MAoh5Mahll220xRndHxxAJSCiA6PZBglKsg0lg4WGHJxWQWqn5va6atW5socX8DwRbnjEzv8RyT7d8HfTxgEM9vWhE0UoBj5u3nYvtt0+Cm9oWIOfZoyzIVavW4L7PvNHGOzrA+McnUjkLAOPYN3ICN53w3W49+EPioepGgigLaSBPWRcsppvYt+D++ENDYsKpsFkPCrYTLl3AB9657OxddMqnDk8bJ1/rZxoRzhyYgLbHtqP379oPRjnuHDdWtz+T+8ElXKUs3//Zg3kLngM13zc9q7XYrCvL/VMTbcYikFSTael4TRwyeNUPaxveeWFOHfFQgz117CgXMbxZhMLymUQAE8dO4r9h8b1dVHnh7djARxBL85dsRCcA5UCwa7RUbzx7/8DpFbKzOOqe+i1v7cU17/sajxrzZkoBbTrOVJFBkqoxpRP/t1LcO6KhThr8TAW1voyv8fElZdvFUWTsenIeV4kQ2NpcH/k3rvBo4LAEwf8EM7gjHVn4YzBRWhK5ssMkbVD8HKt7lTejzBuaQez7P44Tyvwzd8paQ2MSrMawUAN942IE+VfqivNqjgTcxGlKtwKpPmp55xQy7WGpFLfcw9Gd0GRUAF+k7FwuJilBFXG0UHSvJwne9EjLak94EiN0qSGIh7GgZv6v5DLDgy/Ix3VkotOkAGGIcdJj7drTOPKdQvRW/TRiSIEngfGhG7vnp1PYPRgHaRWymWOWzY+W6ZLBWD+3Uf/A6RcBGtPpYErILj13VdhsK8PzZChGFCUAqI9ADtRhILvY8vGtdi+/UdAp+Ys3lWQwqzurNg1OorPfekBoLdsPdjqpo9bQhB7+0dehnUjI1rEyzmzxLoEQMn3sG5kBOtGRsS5j4VcYrrFMVASzINP1EU12E0DtOvYtHEZBnpraIVM54MYJzoHp/KJmaxNpjLIzCTe86bn4d1/eK2+b0ImZi0P9vVpq/ltD+0HJo8nLEh9noh7QBUBQibyZh//3BfFvtdKmmmpKIIQDhR8fPMTL8fVF28GlyaqzZBJUTPT17donKOQicXLI2JuiPo5U7b0JB9j1F26bmQEmzb2YPv2p4BKLRXZkKqPof4aOICi56EtmS/xO0BYBGGz4LRqDUcXhRmKeodJ6Y85M8t2GsoawkWMGThckhFGEqs7i7g4IbLj4ZHqeOFmIcIwu2SGPyKDadNl5ypNMPaIankUX+4bkj2qqsKqtU/uuM+8xLWhY0xRipzhIcJbX0hdDneIHpaSu3DM1WJAjTwgJTpRqoshBJnOy+MzER56uC4m3WeBWx4jzJrf2eVlaqYY44g5gweKB/bsScDX/f6AgPiVRP9HKW7+9g9twFQ5yoIPPlHH1qtGsGnVakxMTclZEMg0VD26f1+2vovMolSoYai/BgrgS9vuEd+XAUpKR6jAb7bD5LxmkjSok0QAyxhHU9o0CWWO6NIoeDEo9a3OA513ksfH2gK0PUoQxkl7m5rCV/Qojkk2jd6yXcDSwr1pvPutl+N9N1yHMGII48QeIZbf2YkZCp4vWVADBLXMopQqAjDOcc9ju/DZ702Ia6IWz8BIpUy38KmPvkxXW31Kk3nSBOCc6idbaEwTj0aVy4oZBwsFIxcFghjHpmbxuBRA54mfAST3t8v+2nUM1fqxeGAQzZCjHBDsHh3D/v1HQDwKSHZo5lxVkYhndXtYcjBujVBFYtpjh6CGAws3WumydGUko6tEFVJMyR/naakMNYCQGmCZFZ5zBXg8EWJ7RkurZwCpT5LHtkh4dhFE24o7pghTIfBEU1hnp3pSTGV0hiuM6clPqPi7VfVi3Udscung+otf7cTY6HEQj+rVLhUWtAHWNuapqmHR4fzAj3hU9/CqsoyQTcSi5zUqgITc+l5OqyDtOhaNLBD5Pw6EsVDnp9hoQIBOBFoUYL7u6vfNuU/jjToQ9NoPrMw5Ll5axKrBRbobIKkGOudzNsTb/2QN1o2MYKYd6Uqltr/nHEyGHURSQc+yaxQym5LvoRMZx5YBXrQYJZVe3bOcjPT0PaOarsJ68xq061i54Sy84w+uQSfiMjwiKfV6KfAw047wzXunkuvsXk9DBEwJwfYdD4M3x0CCkfTCGXJsvWoEr738IrRCJs+RNdzZqJImOlZlJssYR8QYqkUf1BBVawH06HHwqJGxjxVxX/kdfQ+6CyyPGS767V70Fn1MthgqAdH5Px70pp4DwmZBF/Rn5v94hsWWpX/ldrHCHUREmVVGEQ5NjKfydZYDkRMSc8cFXf/pSZZpsEPTe4I7wMAV4BF5CZ00XuQcQ2A4wsxZIVBFjRjA4xJTGjHQ200ZjcRBtuvAJKNyRObot1TFuQf27BErvRoQ7Vx0HjPQWgFbLzv7lKu/L7riOVg7MiLmEXui+OJ7orL6o/tGQYsRwKIMGQjDpo09Oud1/559eOKx3SC1HkACJqdV68Y+Oj6ZACibBZdlVOJR62fEo0DRYJ3ygVXsJvApduzZYxWHdPgkwYWW23j51ktkCEphWqFCOngQnjHlk9uuz6WAYtfoBJ48sB96MobzsC4a6sclG1bKm52Bcy+V8xJA1AYJiP35gIDHDFeu66AcUMx2GAIvcblWrCSOxb7s2L9PnEdjgVD3BqdVEI+K/B+Aulok/Ep2eiScwYuueAk8j6LDmHRggR4RoGK4rK4hInNOvUVfd61sv/OElmvRYiQWbq/HClP19Qo5iHFfufc2ixp4/vm/bRULFPOlXjrkYu06tm5chFWLhlEPeZqRGe7jyqBX9ajDcYdJDeEidnxMmHC5oTxdvDRZInOYoMYGo/9XvUHPqCYAZQkbZOnxIglQk3QoDJ7IYhiz8SgFgG4YrDSBT0wzhG2OoOhZDJC1mO1rPVdY7OTKvRxPN3slE3kVFvNU+1sKhBpTuPyKjU+7/9eynZfVnEf3jSEeHQftHUgfG5sFixp40RXP0T/bvuNhsHYdXtUHl7NgU4BNq/oB4OgB9VvyZi/Jv4v+VxaV7DA+5KB+CzEmceUVf+wASlIc0qFpYxqXP7MHq4aG0Y6SQfPI0H6l7/jkQVAL0baH9iM+PglSHk6BFxrT2LRxBRbWaggjBkI8y2jQk6HWXNdy/ZZLrRlO2mpKmcjKXz3w1DGwtg9SzigShDNYNLIAm1atBpFV9ScP7LdCRr3QNJhm/0yK0I0arOVPSPQQqyS/ymOhv/z2zx7EtW/4n2DtOkh5OAm1HXBTix1CueC5ivcMlqiAvOgBTaPyrRZgM4pBJ8SWyy5CQAlYLPJ/VhuoEQLrRgHtVM5TnrO5xWLimJrkTCw0db+6oKJs4WSbKmNGJZgmVV7xJgZGqAWCajyBJ225wARYmqGwdV9T+/728yygzMLHsRbHcQl+83l53YmhUNqTtGmn6YhsQntMhP394elY5IwyLri+6FJmwRhDGCsNGRNm7xmGn+6FpcSwj9fVMrHdO7ZvS323+k4eMxQo03ZDSk6CTgg+m11iYu060DkBUunTCWvzOsSd0FQQA+jXIR1vTIEdr2Nk7UbNtO59eHdmcUgtDGtWrULgEdEO5bQaWg+GY76ZBYxKc0dcEEEPeGNKCsEJYs51iKh6Vws+0dV04ndA5OJgsiIFRMQYlMW52b2Q+OuIfZkEMJxeyKIGrtmySps5PLpvDPHxSdBiT4pp8aiBTUvLWDwwiJAZAlrHZMKVgzDOwZhQKOwaHcV17/xfIhIp9giQNcZzsJkTQCEALfagvFCEwrVgmU5zmPeKFQ3EDMMjC7B2+Wqt9dw9OoqDD/8CxO9JPQvq3+eeeabo2aX5ri/ceQY4eOZCSPJcY0yBYJZ7NckZ5Wrk+okcE9BfprpRYrIjUgoauwi18oKR06+sAU8OQQqRZoEqFed3a4VzWeCTM/bJbcRAxaPwLBcAOweYZ1jsdckVelknTbqDlCjwi907MXpQhC88ZpkhKKn04YoLN4JSCp8L/R4nnuV6nJqWZvjPKe82gILLap/nEYQRw8927AMKgfXdKjzlUQPnnFHFplWrpW0Twd794/kMs13H1qvOxpaNa23ABLTOzH0pnZ75/iuv2Iq+3hoYY0JQLPOT5sNNqj7iKfF57XUnh04R5Spi2hRmyBi4zucSrbkzc24KREi7Dl4IDCMI0TJP5JwSJVsQ1fSDKSDitAo0prFyw1k4Y+EihLFthkGM7oXAI1b+z8rJqrRBJ7QKWg/s2QN0QqBovMd4DQ/1okCpllsQ937mdsiVaD0ZODy84SOfR3wc8BYUwKY71vZZu46tV2/EjddcpZ121GtBuYx7dj6Ba179MZBiBqA1prBp4wosqtr5v04rBslIffKogcpyoUdtxXbEantxw5pT4+pyzEIIz3AsV6kTas5f4NnmIhx2UYU7UV5viWL7fQ/igT17MDiyBC+79CJA6n/NxZhKUkSN6jA3QmwwW8TuSQlMVoucBYBK0qJAsOwRHOngtLx8YkhgWIJ2hKZXCGYOb5KUOPBJcvPmZC551MDIsmXYtGo1OpEMOTmVdojUWfViY+AP1T8joCCIQagn3HqlU+3+iTE8emAWxO/J/vJOiIsv3CClMxwhZxgbn5HMLWNfOyFuvOYqXH3x5qcXqgNodJi1pmRpxVAIcHT/PlBCELEYAaVJLsbSbnLt5kH1ACXIAolwx94/PoYnHtudy2pHli0z8n9UmGUyBgIPsUTZPCBSqYQr13VQDCiaIYMn90Gn3YnYT49SPLR/ny6KudEAjxkKJQ9bN61CK+IoZYx7tb7br+Ch0YJ2O44YFyoFkiwQKnRkACLGQAkF40C14OHex3dj+/anQMq94LOz1vZZu47X/t4GfOa9f2npNkMuwtOeglAY8E4IUszYx7iuF0uFjWbni1lYIX4F6IS4dPlSLKjVMNNmIseeMYweMv+uZlC7BCQZ3JUxmS8rzOX5VNGdhKAALYyBkR6Kz2y7F2/46C/ED5u7MPGqw3j79dfheINrkPOI4UZN0sPsFQtkzlRKX4GgFFDnjqeFsdIfbTIcbiRbD9t2oBx7dF7xsJ8jgXH7hWOzFO6Epa2Q494f32eUdhr2fwBI8wSu2dKH3qKPgi/+C3yq/zT/K8g+YN/4nXqf7/uiLY8QzQLVaqtuNn3DRQ29WmumQYCQpUMS9Z/FRiDEtN3+60QR2qGQgZj3VDtk2gUmZAyNY+O6imix1NkItNiDb947hV2jo+L8BNTS5XGIRUboECnKAUVBCsC5zA2p79720H4RyjnHxWMGdEJsGulojZ4i/IHvG91V6fyfdW4c1uba8BNutyXyxlTmOeaNKZyzvIrFA4NoRbzL7BemgWps9Dj+5Sf3oeATlAsiCcVkmEuoMIAtyvPTW/SluapRXW5MJWxYpUfadRQow/Uvuxox45hpR2iGDJ2II44iyAyAPiep6CZqgHs92lW7Egg/x5/t2JeXjhOAedlFwvnGyPPoIpJa3Izcnz3nWU9DTWGZlbIyilIw8qWpWVokeb/6HgKCMBLg992fPYg3fvCnwqWaEnjVKr54x0HUW5Hu+SUOhBDjT4/YhRU1VJ5Qm2TFzNY951aBO7HI++V71qomemr73sznxbTZnz1Ok2ZZAnEUCxR7jtfxw4cbglE5MgIOgMibZO/+8afV/wuzD/jsdfpBM1dbYoKwBETFNNQOVXyK4aFeYPc0zEEqPGoAEUAqffjbT/wEgyNLcOPzLxLGC11e7ZBh/7gwMFUhwuu3bgGJRLd1JfBQWTgEfvAggEpmUnxs9Die80c342/e+jv4/YvWo6/aK1d/EWYcq0/jeLOJR/eN4Y7t27Bo1Wq8+w+v1WEoN1q2SFwHkPYAJIUAD40WsGt0FKsWDYNxgnbEMduYRrXSi4JHcGx6Gnf/8rFUOkGDhXEuqa1AEfM1eDISYK5CysUXrkZv0cdMOwJARQuay8qjhtyaOG9vfPsXMTF6GC/fegkWDwyiFHjwiHAqng1jHDkxoa/D0f378P43vxpAn8jBxnUAA/YCJP88a/EwPEpQkpZawmmaanu0H/74oMgHq/tbphg4gM1razhrsShglQKR/3v0wKx+HkgOYJphPHf1dM7YVZ3e1G4sSauImwsmRr4wa1hXMtmPGDllMTBAaSo7EcdQVQzUuu4DP5UGHIJkxLOz2HgpRU/Jx4km05/hPJ2T1iyVigIIkf3CzCm86MmNvIsd1iwlqBLgcBOY7gC1QnfBc7cqsD+XCJojbSRG0x5jVU/MO2AzJ0AyQkp9LgoBtv3sEPCzQ8nv4nr2qu/1WL/jXo/1mfVbLsUlZwu1/0w7SlZbA3w1dHdCPPfipVgztEgIYDlHwadYs2rI2hdu3qhRAywSD9t3n/lNrFk1pHN8gyNLtIuI6jkde+RJPHpgVuR84jre894b5E1FQUgMj/o4c0kT++7PThEohjN68CDe8NbP4e+WLcOwd0yANICx8RmMxQtxdHxSnOe4jj+/QaQsIilkphxzg45fwdjocZzzOx/AxpEYw0O9GBufwfBQL77+ub9HOfDx+JExNMdg5RDVueGdEOesrWHFwkUImXiAbAYoznvBF/m/sUeeTIBULUgGmF15xVZkiY3hLGJE/d2vgEcNvP+mW/EPH/42zlletc4RAOs6bDp7CQZ6pChs/Li4j9ziHIBOK8Z7Pv7PePNrXoEF5TIAWIvNZ7+2U9xPppZR7g86IYbXn43Bvj4cazCUfJH/C2enQMoDmekVBZitGNocl+v5q+kWOG7IoU3HG6soZrapcugyFO/STKf8FnVFV4JjxDgGygQ7jtRxw9/ejph5epQCb05h9eoRfOhPXiYUC87zZnaEqCowMTpRPIPheQToyIFKkTFmM+ymA5zlwLGZWHYmUFTn6Pro1gnSrT0u4t2FiMqvzSOCgZG4joD2IWQ0TcvVCSoECKi5v30y30Kdn9u/IwACyuT7+hIpBKV4aP8ePPRkU4OvuQgFlCGU4YbnCddlkfinuPKKrbjltl/pm9l1o1bP9bafHQK563EAd2cCssuwgAFHZEy1fnH7N+7NZGYaBA2QGo2agqHqvIcwDC2UPHRaPXYYCm5N8ONejzgOA9S5kYNi7Toe3B0Cu6dB4jquWL9FV2K373hY5Lp8pETBJK7j4gufiVIgzqVHncKazGNRIvJ/jx6YFfldA/yIwcrPWT0sJRMUrYjjkg0rMbJsGcYOHtQMy80jEwAoD6DDgAd3T9vnSO1LpQ+8IRimp1JBQwsAHHJYZZKDveW2X+Fz33kSG0di7G41EY0znVYhlT69326UYeX/pCTrkXvvBvd6UJD3rHsOh9dvxMJaH060xDlkbixnhMJczoNOzeLK+jtBaoZz1nRHLp3bF1bE9zRjYLrJEHhAFMfoKfkYrUe44e3/in3HPK0D5jHHSJ+HW999FZYNjWC6yfR8Zm5IaFQyUwGiyllb+UDJ9nQeUJqmWh4EKTYHYGIq1sjdNb0Xs3mDoe+UoanRpGzZ7XA7l+BRgskO1wzMBD+SLhiDA+gwig6jCOWfHfkZ89/me7hOSlPwTojnnjeC1UOLMNuJrQdWPTDEMiCg4F6PBiSRj6BgjOF3L9qIrVdvBJ88kP2wqRu8EADlAQTVPgTVPqA8IB6IQiD+M/7OOyHKwxDefHKKGSWi3eyVz7kAm85eAswcShUFrIdSPWR+RWxb/edX5GQ1ChLXteZMFR9C+YSs6fGsHFeKjUsQIYVAaybVAxzGdi6XIF2Ica3bYdism3Le7TseRjg7JVib+3wa1zGSsp8wjjHY14e/eevvAM0T1v7zjKqlOoas/wJW15GCeqnzkmUdpUBOLAzTaBwI0WEUpNIH2jsg8pjqvLkHXx7Q+T83IjHBj3dCvcgrP8qIMZ0D5BmyL7PwoWbxqDky7rWhrgSImBpJrtkg52L8BDjHZ7bdi5tu/Xc8MDqD4R6KdgQQSlFvRXj1Bz6swY8iBms14FHgs+/5PZy/di2ONxgoTcBVu8THHCxmFtHOmlyoBjWZhEupSgDA843SqJpoFYbA8SbPHWJuFkLmVQRxRmH6nKfMJc0LYa5CDMJWfOzwHjx6YBbc6wHvhII95EuMdFjKs27CnJ9xyeZIXMeaVUN6mI7W1zmhNDFuupHVq3TV07M9VHHbu16rQclsyyMZEgEF0NwJtTVgFUXYfunyRRjs60MUx/q7OjFHKfDw6Y+8BeWVAyKM9WjykJuMxAk9re+SvwuqfThr8TAiNU3LMAGwmKED7DyDdQbVPm0UOlWfxt0HjqbSCeq7g2qf0YbYXYBrhuLE2Q4AfR25nDJY9Dy0QobXPf8i/PkNl4JPHhD761c0+PNM0E0flwIepfvkMm9M4rouyuSxS1IIUCh5KFAG3pgCnzyAyvJ8tcCmM8pS2cBRKhjM10kHkUKgF+QrLtwoTSOodQLNQpT5zGmdo9kPnHpGeEpD4/6MS9upgkdw/W2P4w0f/QVu+tIRPPut38N3fvYglvRSFAjwivd9WBj1UgYq8368OYWP/9Vz8aKLN2O8wXULLZKSAWIGVAsEQz0+hnsoygHRrtTELIzQZLCStuDLkN2lEGyqEc8LzOb5tnkURHgmhVYOEAUqlP7h7JR1wfNuTHXTkEJghWY8Q/vkPrTqplZ5o7Icf3n3Lx/TVUUFwBqI47quesYxk6uo+C9kwrHkh1/6oHjgOiEwc0h81vj+gAoRdUCZBYzqO9A8ATRPgM2cAPd68KKXXyMnmFHdC+lTUSm/5Ox1eOC2D2LrxUvBZuRnjLAqb2YwjxriwZ05BDRP4LlXrsdAbw2xzP8RcARUhKV/9ryLNLPVD7sBIhaxnzmEBUtWYJPMb96z8wk0nxA5RnVc6nyoqu3KwUGR/8vod+KGkDp1XdQ5a0xZ7MwdMRsygk+96214z3tvQIEycU0aU9kM0NT4ymuh/tx09hKctXgYIeNodBguOXsd3vPeG/SxcSlkdxddLnOC4ewUCiUP73nvDfjLV77IPhdqAY/rGF5/hjByjTgqXvI8uPei2q/K8gBnLR5GgxFrxrJpgEoc/z1VtOA6R8jT4RUyxOAGCKo/+4rAdV94DD/4+o9A+haC9C0EZo7jJe+/Swyt+uo3se3uKZSLnnYmj08cwaduejFu3LoFozMMqueCGwWWiAELKhSPTNTxFx/4J3zotn/HnuN1VArSDd0UVks5TOIw5bjxMMO+ryVFhTOgON6MUuzvVPOAbhgce0TPD46Z9PPK4HCuJ6EqCASUaUfqAu2yPyXPue3n/3rus8/CJRtWIooZfI/ieLOJtaUyHq0y+ENpxhuN9+FFL78GXE3SosnkN0oI2iHDwr4+fOa9f4nrX7YLt33l2/jZjn06ka5cthXDNHN/hZIHf4hibWkJLr5wNdZvuVT4942MoB0y3ZvripTXjYzgjs9/CN/+2YO4Y/s2fPPeKRw//JR4aLweoGMzlOR7arj4wmdi/ZZL8fsXrU+6MNSQJbnE+x7Bt//+7fjgxm/iW1/5oTiWqCF0ffJYgmqf3vc/fdPvoCqX8wP1BsorB7C2VE6dy7F4GV7ysnNR8IVrsxg27nahcBAk1wVnl43PL8Swpyzxa9i6aZUspBgDx+UUuJgTvO+G6/DyrZfgS9vuSY5DFjfUdTCvS6Hk4Zzl9rXo7alJ/0aCqRbD+264DueeeSY+88+34c5fjqLTCq3cnNrOcy9eii2XXaSnvb3v1n9HUO3DOctVN0xZ//miK56DkHEoX9uJ0cP6vbtbIm+rzuejBzy88rc3oK+3hskWS8Z4O6xOCbmJ2xDAVdEkPyFot8nJ3B3hiGNguIfiDd87pMEPM8cNDCBa51fuHUArYmLGy/gY3vv2Z+N1W7dgfFbkCbmhMSQyQu0tUzywexeueOO3hEt68xC+eMdB3HHz60ADD8xI21nWWRnMRxVByKvvj3lQAEocuGuco92MUwDoFWwAVC1xFU/kAXsL4kkpyB7FMgWKgajDlX0xN7hMgSI4fJ+gLL2+il7i+R8QkTT1SOLvb85hPz66B7/p11B/DSsHB0XvqvxuDuD49HTXzy2oCaakhrmb7rkiuSxuqKKapxxFeGJiwpo3mzeTd0G5jFq1hoIh4u3EHFnaU0U+1XcH8jpOTE1pGyZzDq2qiA4uEIPLeyq92vSTqeFDPN3Vo8CkIDsxHtq/T29bvdT+rxpchMAXhgYFn4DFHDONmdxzWavW8j2VLGE9x2zI0G5lu1EXS1UEnqfPC+eJm00iZBYDkYiUGT157GjmNcmbkRwyMbicOixFzQdW84vVOTfnCK9ZJCQx7ZijI5W5+cfSq+ff+pQgZnHue8WC1ivHTRJn/gesIV9u9dcNf015S6pDiNuTHaOYY5EhZnbBTw0j8yRxYa2GBr+rX74YX3j7O9BuR6DUs1ryGAjiiKNaphibkGaxx8JkGNrkcXzzM6/BJedtwkRTSGxiDoRytnTMhXu9GFMq8oDtGHiqCexvAuSP7o95tQCEHeC+I5EcinRqAFiWA5W6AWDJE/onFwB9T9DVgNoASGU1p+gTFGjSby/Etcl+Ko+AktdF3T2PVyfioETlQEnKcTmZDZWEEcrBWcwpkNU0tbIiudGYtPjxKBHuJvPKEAgj0ogZg+KJ2ZifmKcm4Ym4cUIpRC75BJU5vBA5gE7E0ImZ9L8jCXjkmEVETISjQY6TDwMQRVz2AxNDPOuYWPIMYXxGDxVRD7LRoytsxwQDM6UWsZzerdvonPYu1fgYc2FfFXgeCj7peu8w+aALY1jRBUKcUarmeMmCT1JzbrhcwDoR1wzFrHQzuc9i8pnYmMrDcrnzbmrAdVxRTNG893hOIpVxWMegBsSTjAZgCxANIAxjYKhK8P3/egjXfODu9L1igJ85iIs3p7D10j587x/fgYmmkLsoEqFm8MSxkjzFuOzGT2P/zsdBawWwZlG3ef70y3+LMwZ60Ogk+epIAl4oJS8RE0CoRiLsawJ7Z4284NGOmFtLPTEr1fdO3ko+Psk5m1GGfjqGFDE6pqidkCOSPwvVJKlItCp5RDhBBFQcMLo5m0iQiOWF9B0gLXhAMwLqIUcnjg3AEzKask+dc8PhEY6QKWNRu3WBGz4iRE6241yATZYnGzMSusmmCAKnmV39nOsZCsRgiSQxPpN/Z4xB1a9c68WEPRIUlf2PFhuTFAhxqQELPFFRa8VMuO4Se6YDMdy8ueF6yQ01K3P8iHUnQY75pUJk30vGKBS87HH2nBF7vg84iDFjg8t7IfA8YWwaQg4JZxl271SfM48SUE4z0zcwHM9bIdddNh6RzIdTUMJACJUTzhLwUQsBg7SXyrh5ledgVh49Oa0kE/xcADPBL8sFSYXC5rWxnZ2Fnq+/QrHjyAyu+cQj4ne9CzT7ywM/ZdT70MN1fP+/HsLVF2/G6CwTVm1E5Cs54/A8ICCxqBg/OApSq4HP1kEQgbfr+MQ/vAbPGO7F0TpL7LPkf3lliogAnVi6Xc1ykYRqxAD1vEwGOFcecJYSVOebC3ROuPmQdWuGELNBxMPkybgsoBxFj6BIEyB1RbOuS4V6UMsyHJ1qczx2jOG+0Q6eaFA8OdHRBZ5DBpwvlTLKigcsqlKcs5BiRQ/F0l6KtTUP/SXxRSHLyJmAGDo2Y6g0SRK96jMmcJj5L54xx4YY/ZHHmhxf3duy3jNNAtS4yEG9dHURIz0EYSSV+Ka+LmObapBN5iPuml5SgkAmw/XweW1imQxe1O32hBghfPKAUZidHsh0FGHyPjkwHePbT4TWsR6fjbGg6qHGQ/z5hpJu8yLW3WZ4+nHoubgqEKQS3IjVYkAygMi2kOfG/GYqmRxHsgB4Mq0iTAOo4cIiZ+1Ktxx1jJzYAzasVjXOs9d2YqZd7HY1VeAwQZsQJY5OpC9mOGwtfBndHkLwTzDZYLjh7f8KzPhzgp+auqcGUI0dC3HNm76ET/5dA6/fugWH6wwREbIljwK1IsHvffAj2Hb7KMhgD8jMpHbVee+7rsWfXL4FR+oMhIroIU6ZpTrD0gzvlqYibLNzSP7iDoNXoJYURoXBsUczwwZzIFJK7uIwpKxGap69qIvVjxJUfOEQ4xFuld+R40nG5Piqki9mi/z4MMPXHmvinmmKo+PiYhQb+XkVV9jwfVNOfcYiXFJj+JNnFPCsIR8Ry3bBsAprRmtZ0uiv8jDGOVBiU55mtKrwUvIJvrq3hbdsn8SyoIODYQFoS3AoBlgWdPDS1cv195pOHjzL9cWQRLheWRzpUilx9o07yGW2slkPlbEx3WpngrBRweOcSFMFjmJA8YlHYnzix+NY1iM2qo+5HWLrig5ev+lsXZzgWXV/aZjJDYpo57yIDgmzwkdKiLin5D1d8AgKBfvEiFBZ3OERnzvVQWX46XqRZSwh6XvHGHLOnBvF3X9TwGz1/1peh9zKxRHDOFLLZxjQWwKu/9+PCz1f3wIr72eOVnXBT49rkKkZ1X74V9dfi6k2RzsGlvWKsaXf/tIR4ak4Gwpno9FxvPdd1+Lt11+Hw9MRfE/MKWeOgiSZJpmkWWIm3hBFAqD8MDx5SctcvoCxM0c4sEKDpLtDzQOeyw3afNiqnsh/+iThjzQbQw20JyjK8PBbe9v43MMdPDDe1qBXfJrFk6knj+Kf6wTl8jAuWCRuYo9kltxsZucUFRTQ6VGDVoicgT4k6aV+9BjDskDUyJcFneSko4PzVy/Akl4qACGLNHDnRidZ4bbcL247RXMrXE/2Hzw9A5YYTJdkFBl5Ts7RHI2oqrhPTnQ0+JnHfBABztmwDFSmOXySsS1uhNoSaBRTJUYYYXoOmiCU6OiSYtOReoxPPBKj2YzgNSZxhNfEczVxEGtGavjYC5eg7aCgK+CPuOM7ZTI2lftUeTok7BWO0Nn6u0PjCXi2ESSc1jaeDoG50ajAOVArU+zYtUtUfCmxmJ9HRQdHHvPTs070mIhe3PSh7+Lo/n34+3e8DYsqAvxu+tBdILUSiBxxEY+ewGuvfybefv11mJiNUPApIkL09rks3MXy0GNH2MmkZX6bUiDm8JXub75mpyYDFL6ANtgV5xiKHsnZnJl9YdKzSxVBqBEWBxToDQiKlBtmpcT6e1a+JJajIveciPCOu5u4Z7R9WkDPfS3r4bhuhTgD3LBu1/e00YXOHeNXE/C4RJAsBkyc0JFzAp8K+cU909n5g4N1gj87o5yEjwSJtbwzj8Ecak3M3k+T6bks0WSHJO0HZ1rrk8xRY8kOUIj9snzjHBlGwQPGGxF+vu947rX47UV57kx2noRnpWZUuAgijRi4Pu9UuuckLFDkfqsewbefCPGJH4+L6l87BtpH9WCI146Iwt8sE9PwSI6GlRgFHtudwM1R2OYUqcyEcs5G9jAhMz9Ijfm7CuyIThHYDNq9ZAHh+MDdsdPmH1vAp8L+2AQ/Z5ysds8p9uCW236FvfUP4UVXPAfv/+iPQIsUvDGtNaVbr92CD7/rLzHVYiDK0o3x1EKq7fclIEYKDI2fzVICf7ojq7xGh8cpFUGk7xHzkDtoNGYcZd9pp5EZfzMn5hnyFw9A1Rf/kdxZDCTTwJNzoBxQfGtvG2/63qhgfL9BGc3a/jJCxjNnO6VYjSVOMxP1xBLMapaiktnGQ8E5R+BT7DoWYefOcSzLah8uBjh/IFm2iZFn45adObcMR93eTy73geQ4XXIXII3uAQ5i/E4+ZKmHHSJXYxIWYgOhyH4Q7J5s4mCdWAzQXIguXBSAMSYtzZDkgHKkIOBpRxOSEToybgOICaY/fSqy2XePrxeg558zmMn6VMWVc2VTZdubKD0pl/omIhtis/bNBG7zODnyFtJ02G8Wn7J0gERefM6AYlEUPrZ/YzuIlK6ojg6r0hvb4CfmNBujbB0TW9o7gG23P4Zttz8GahrDzhzCFc8+C19+/9sx2xHjSQlNmJ9ieyr8VWEvM1QGTLbBdZgAwTAE/E4nQrlQmNcDfqqCaN+onqW7so2J7kikHuDCe603ICiSJOyYK1o2K6sln+B/7orxgdtHf+MawvNXL8CiqodmKBcPnoAwd1r8VOsOdbzU1PtjLsIISmzVvlrO3QrwvUcikf/qsWvwB8MClgUdPHPAE7koI89mEgyVS1RVUVMBRFWFEsl+ESKq2TaLT6qYOk+lpSGCsRACEJ5Uys3wOObcqphzCZJEOnInSXWCX0z42cdbJ9i6YQCLeylC2f+rGIGqDHJuj+ekFhMW+WFVZVUSFe7kLJhxTX0KHJ2VjLQd4WBbLDrma2kvRVt6OYZSzuQRU7pkhK0S+ERnA9fXwlcVTimnip0ZzlY47BRLYmNcJNxeNtlLzrgANmaOIDCXZKNgwjhQoRwP7Pw14tlZkGpNXBuaBj/Mg/mZ1m08Zrq9krfros+7MYXNZy/BbZ/4GzBCpFQtcZqJs55/WfzgGS1jkfyvEUOEwOUeAW7mpk6aBWa8189wgzGHknjGRaEq7CWKuBDUfNE/zDRgODkz2JOt1BoWczGf4dY9Mf78O0exLJjfIZisYn21AQwuk9L7g3hktmK9T7ENBTRvW+Fbo3PMHsvAA0oOcjPG0IxUj604Fo8KHaPvJw6OLUMvRlJFCnHMin2k9q0dYv2ZCzBcJWjHdihK9P5xFH0i5i3IVytk6BiJY58I+Y/IoybhozJoJZKZFf28Rjsgipk2VjWTh0Tmggo+zZomq4XfZidIt+M9Z7igj81TpiFcqAU8R2bQjoTUKZJVX48omRPVKYNGh1lGm6pq22MUBXee4Dh4LDLNGxNGutDHBYvEDVj0SGq7zOD7sTyPlYIImRmA2TZDM4y1oUeBxqgEFH1SwN2IgUaHy9k33AqT1XWqFqlojjIiMY8KsJ9uC1fqskfQUxaFm0YkPl4qEDQ7DEw9ZU5zvfLIzAp7s8Av1YaRNdvH9fpsTGFk9Sp89V9ej6Dah0mZ92OGqgMS4GMuxi7ELCl+QNpgxUa/cyjfH7Zj+Bg/BixaljyYUgt48iJAccfRuOtgq5TchRihrpoI1xsAVY8bYRoxa6TaHdas0mlFOhOTue45NIM//lZdFwbmAr3zVy/A21b42LLYx9KKh54gwXTGz0IrBqbaDGONJn4x4WPXgePYOzotgLEdYsti35K6qHulEhAcnY2wezL53BFeQ2PMBlX1Wl9toDK8DGcMFnDdig4uXNyDgApreKp93RIx9kybCfZRDHCwbh+XBgTpbE2NHEIkc6MAweEZhh1HO/jhoxPJMWXsFwCsGanh+ecM4rwhD4srFAwEVPYhf3k/w+Rs9vl+5VlF9BSIqJAbFvMeBVoR8JlfN3Ov0SvPKqLoiWLDsQbX+T8Ffubfzfwf40JAzxiwfyrGr4/HeKrO7GuXc/6fs8LH5UsCbBjy0ZB6PiqlIj4VxbSn6uLB3XXgeNd77JMP2se2oofihSsLsouE64VyoCSY4o4jdfxiwsft9z+Ru49rRmpYt3wBXrgiwJkDPk60uaHv5FrGVPSA/zwcYtfx7MFcf3hWCUMlgkfHI/zocGh95/pqA//ysrNQCgRY6qIIFSa3e+vpkFeBn1nsyAK/zLENOa/jh5/Cl7bdg7/5w2vR8KkcWJW29odkfDETwy20LIbbGsBQ8rxivSUimckWlzo2oO0HKPNT6KOVrXBZvn9zDSD2jdxff0GslEwnZHmmHjYrFyjYlgCcl3/9ONAmRjU0G/y2bhjA+7ZUcNGwZ3V8mP5jYgA3MFjxceZALy5ZCmDzUnTiJdh9PMaPDodYV/PQiZMw0yPAZJvjbT84jO/ujRKGEDaAoCW5cfqmPHisADwlEuifALB1xUG866pluGRprwWCMRPOIL86FllAoBmIDMNMQDCz7+WAYud4hFvuG8M37p/AWMe4YIF5w4qb+yAABBXgqRZuuWcXhgsM//qn67F1mQ9KCH50NMIf3/qU9TneZuCtNhYPFfHHf70BnFNLGsMh5nrcNRbhzV/YBVKk4G373lt+Rj/+bP1yMU6TEjx2op6cS0Pqg3aIYVLHMxZ4Wl8XeAQ/OzSDD9x+EA8e6GB0xhThUgDT4pic4+SP7MM35Xtee8kC/MMVi6WmkKMSEEw0Ytx462N6e6RIk+2413N0Gm/+wqR86Jtgk2287qVn4iVrlqIRikW97Inizrf2tvG5n+zDtr0ReJsl++i8DrQZ8MgEgAl8sBe49oJB/OPWxaLXnkHrCVWI/5pvHMZTj4+BlIrgrbb+8wXn9eLV68/CG793WNwDvAcIIwDT4jqc0Y9yQbTrecYD6FGgEYohXEA+69NSly45vyxzWtPUBNI44v033Yqj+/fhfX/xFsSe6PtlRrWXaRYoh7THhgWWGpbEkxC4RURk54fHJ1FasxRxh2W6uZ5KR0jebBCSMT9Ubd6nwECJIICx2sK27FaTWLL7U+XQHo/i/T8Zw8FjEZYt9NPgIMOlg3WCN102jA//VgGUEDRDJs0M0oJPyJxMzLiVCPcIwYYhHxuGfN2fS4h4XyGguOtIB7fcc9x+OHIelLzXtr0RHvznffjaq1fj4iW96MRMjm0y8n/1KaCnzwq90A6xbKGP84Y8Y/UW7NunBJ98sIm3/Nue5EHL26+snwcVjHUaWF4S+ZhSQLDtIEu9h8jF59oLRP+sGnDkFhV2HY9AeqT5AOyH4EVrfD0cXeX/eL2u328C4eblBSzr9bTcxKMEX35gGnc80gHp6QHpMUDdPS7j3+Y+fPr7h7B3dBr/8aqz0YoEoPxsNMboDMQ+SODUf2YVHdS+hkIz+/xzBsFkPrBWBI41OF71lcfFfsprQcyFO3Q7KJLFaqwDfObHgrl/9RVnyV5hcW7LPsH+yRgHj0WgfWX5WfknY1gzUsM1X3gcP/jlDOjgQvs8tOt40RofFV8wdEYToXYqopN94ybrE8WOJOZMzcPuEvaa4KcvT7UPn731buytx/i3D7wDM5EYdavCX1P7F8tcpvoKFf5G2jpOhvCzFdCxqaZlXd1NDD3voscc4kCPSg2g0du7oCD7eTM6KNJVrHRXicr73XNoBrfsaMmQMPvzB49FeNNlw/joliI6MdAIBeD6lEhLHaL7MalyQzaGr3gkaXtrhkw8nDzJq6lezP88Km+oYnDyC0bY0Df+6AzwgdsPImZM76M69tvvf0Ks1u0wM1Ra3utJcBaJ4zAGXvj/PIo3f2FX8nAGleT7jO/NLTTV69i6xsf6QQ8RF4z50Z37wOv1zId13fIFqeKIqVm7/f4nMr+Tt5n+bCxzebff/0Tu+VozUkPJJ5qJt0OGvaPTNliqh9w9zpxjp31l3PFIB9/Z19H91D98dAK81Z7zPKUALKhguK+Mcwc9NDoM1YBgz/EY53/4YQ3SKWCex3eQnh7c8UgHf7X9CHoKBGEsH35K8KPDIdjEsfS5pWV84/4J3PFIR4Cjc/ykSPH8cwYRy7w65UZKqgtU8HYsix1S43cawA+AML4FsP0b9+KR/btRDLzEx9BggJFKhTKZ+2Ouj6PoCVaZGh8AxijFMMOphb7Oq2BY4XskBwyNQkiRAAvLYq6oGoJMrYwfrClWrsKdqL5ByRo/+st0Itp9bV3RwUd+qyAmheneQ7N1i+SIqrndCkUACrtqSrReTICCCCkqVliYeRMXqf2AGqEZKVJs2xvhvtFZXLK0F52QIfAIZjsMj8xWQIpR5kN3zoZ1uu/Zl77h133hsYRp5N7EDGjXc/ePsCbWjAzK3mHg8EyMBw90Mh94BBWdH/WQaOq4tNUaneXys9RmIPK4L18SiFwhAcYb4nusfZdszgRL9f5dJxi27Y2sVIN5/nmrDdEQBZBS0dquxYzbdfzw0Qm8ZM1ScAB7R6ft9+ScQ8KaYB0KUirq87l5fQEr+nw0Q47JFscVN+/EkfF2AkJZ10Luq7uP5jkgPT245Z7jeO1Fw1je52Fadv6b+Un33hudQe7+Lxup4bwhT+YpbS1oDKAceGIGzb5poFTT7G/erO8kwM80Iw6qfRjqryG0ZjInQKjC3dhxglbsjzNAutAhPD4Jnx/ZD+DC0xXlZub/ApL80rTGr3jAwpJwsoh1j68d1ppTwdQwOaWbUhPkVW5m53iEb91/dM79/PDVawGiOjaS/lBOYLWiuWIqYrVHZcwkMQw7R+tcPHzNWQwXGDYvL2DNiHhACwsHsbKS3AwqKa+BKSNE422G8VZBu32UA4JfTUY4KB/GrIdn6zKqAaHkE7z+e4dEuNNXzmQZ6gFZfka/TrSr197R6SSPRsv4g3NrerLZAxNx8hA7THH5Gf04u4/I+SrGxDD52f8a66QBQB77spEaVtREvqkSUPxqfFY+tEixNxMsVXfGjw6H4McmQRb2Y9lIzTomBZbu+U8BvvyevaPTCNkSzHY41ozU8ILzxK/VOckCkuG+MjYvt3UQV12wUlalgVd95XF97Orcq+0ocL1yfUHvs7uP6v28zUAgFtcfHQ7x+iEfjY6w6jLBOm/RVblaAKAFBjbVxPoVvVjc4+FES4mujY6QmKOnTLGmxwOJWLrY4YDffIAvD/zc11/9xdUYHhzB+KzoN1XaP8X+otgQPrMkB8hjDuIRNBjQYqL9t7znTvilEwfkSYjQLOaXKsxe4NzqbsGhx14aDAEgjoBqAVhQSrzZKOOZyk2r6GEAJEWim4qlE8st940l+SHnYVI380suXqkrez61GZ/leGK1oxGjl9fpbSVGw7X8mU8IKOH42O+fiXULfJxTI1jaQy2bfeu1eQmAJfjkgy1dDOgW+jBD/5fHQoYLDJv6RfhbLYjUwGd+PNEV/G68bBB/cG4N54/0aMlGciGW4FiT47ETs/jFhI9NgwE6seiB/eGjE7n7ur7aEG7GxoAjKn3eVDiZxWh4m+nPTrUYCIHI/7XaOo9lLg7Lz+jHmQMeWhGDR4VEZ90CHx9/3fm4fEmAlX0U1QLNbpncvBQcS/GG7x3Cp79/KA3krTaAghhiDuCTv7MElCxFFDOsufkAMDNpAYy6Hl979WpcsrQXjRgoUSFzCbmIHL6zr60XIxec2FQTLzivFx++ei3WLfS03RjjS3DzQy2rYKQZogSxXQeOI964BEUfOKYYc6mYz1KLFDdeNoh1yxdgRQ9FqUDR6jAMlTpoRrBa4zjhxnxdjvVbLgX/2lfAqrMC/OYqdET597QLfu7ERjUJ8S0vvw5H6zEIFcYjzKn0avbHk8JHJM97EHM0IoKZUIigRQE2fgT18Q78qoeFJ8n4KiehlvFijqAgwrCiBwwVBOgxmHITGT7KzhBC0l1AWR0WlIg81N4sNmQAIW8zvGJ9wRJKuuEuNxr1reZwYreFwZixmghFRSDXYRwjPQRv3FyW/mMc3cf+in144YoAb2FN8HY5M/QcKtnNhrsOHNeAYAIhbzNsXlPASA8RwmxK8IHbD+aHuwA+/sp1en87MddFIXOUYa1EcMlSUQUPYy6qgyQJCc3tkSIFb7Vx1QXrUkOHzORGFkNxP6um7Kn8XxbYvGiNj6JPMNMWC1s75rh8qY8X5MzayFIsrlu+ACTaB94uOhmbEGtGaih7QDvkmGkDvUXggWMxDjw5mXlOl5/Rjw0Lq6h3mPClg/D388AQEYLP/WSfqMbmgN/3//QcdGKO2Q7XBgmEAG/cXMbt6wv4wS9nMoFt7+g0Qr4UxYDg14dCHBlvZwNgfRoji2v42qtXYsvSXsRM6AFV4TOKCymz12RQGUeDEWzdtApksAeYDU8b8OWB35/fcGkCfiTR+DEY+T7D9FQXPrg496oN90QkWnYbMTA6+gD85hMnnpaBaLciRaoLRFYhh4viwYpkEpLbI4Ez71BC8js/SgFJ56EyWMVIL0SblBzZRzIGPds9rIb62EVg4owKNCgFY1wcm0T2elswp/FWIaUdU6HYih6Kp+pM5ozSD9RIr2i1U8Ll2Q7DN+6fsPNERr5ozcggKCEoB8C9h+v6gXEZI2+18boXLsUbN5fRlDb7olNBGIyaiwKX3n/qUIsewcGZhGVY+bU2AykV8azBKEXnxQwT4SadxVDczxY9D7Mdlnt9eattFFoEwMaMI465Zk+HZxj2T9vXwNXm7TpwHNwvpuVVCAQ4IunIoIQIBt5KAwxvtbG+2kB/iWKmzZLQn3H0FAnuPVxPhbLqtXioiM/9j7VoRxyNUExXozIPFDGR7hEhcbar9pqRmk4N5TFz3mpj8eIa/vPNG7Ck5mO0zsSzR7lQaITigaA5Iy8JIWi3I5w5MoIrLujB9u1PAUHvaQc/9e8rnn0WPvD2t+FEg+l90WYHSOQvUZyR9zMiyjYHJkPx5sk20HziBHwc+in4+AlMYgALSyIEbhKaWxBx2+GCIGcMplK68cStGRDgF6h5nbCdQ5R4k1ogYxoe2AajkEp6lYdSuqwshmCyojDmiSjYFM6r9iTumprylEknNwDb7EyJuRAYM87xrb1t/PDRCaGxmhIJces8RW0A+8D9YpKIzwAD3mpj8/peLKoKKUkpoHhkPMbYVBMkY7YGpNRC2TZ9+YFp+V3F1PlZPFTETZctFq1jhsu1Qj7tviz/p9r3IiZ0dir/lwUCi4eK2DhY1Z0HaoBTzDkKlOKhiaalzXM/+4yFVe05t3tcSk8yzg8tMJH/k9FAzDj6ShRPTkX49hNt3H7/E3jwQAdj43XwiOnzrV+NJkiBCvAztk9YE5yWQQtMg7Fp+pongCZRG2tGllokgHGOiCfXIw84r71sKVbUfBxvMgQ0Sf1oCRnJl6WJayzyn/UOt5m5keNDFOKd127E6gEfh2cYir7R65tlwgGeVmQQilYMvOdV1+KHP/6kfiI1+J0k8OW9Np29BJ/+2N+jwQkimQJjMvRVYw0U44uRWN6rvF9EhCC6Q4TR8UwoTBCa9TZw6KfweXsa5OCTwNAAeDsCKfonzfiqRIBdVheIL+3u45hjYUBQlq7Ngcy/MYkcnhECcxm/K9tIhmwNEkPSp/lUXQCFm1MxWRFQ0H2PnlvbJfY84m4mrq6/H5AMQioHFPcfDfGe7+zBD345o4ENtGwxOwHMMnSdxzlWiXDlNfijwyF4IwR6yqmHafFQEecOetrmfu/odIrZkCIFm2ri2suWYmFFdJr4HrHMEEiGNxWB3ducxzJI1Mbm5b2oFSnakXDNVk4vypxA5/QyQrTNywvoKwn9X7UgCxrGexU48VYbI0NlrOr3dP9vuUDxyQeb+OA3duHIk5Ma3IAApEecB108YE2gIL+f2uCn7puRoTI2SDAWBgscM+1IM/BuC5AJXAHlmGmzrp/7g3Nrlp0asbYBqwqdOue+kBxRAEdnsyMi1qGglQCXLwlQ78jRkzzPqNiWoplA6BGg3mK4+Ox1eM2Lz8Att/0KRM6AzqzumpP18gDcGEClBmt9+iNvQW/Jw3RbNAHE0ubeBL8oThhfyMSfLvgBwFQMnOAi/zf15FElSOEQlWDgOJ87qVcFOynrLMjKTLlA0OslVRk1tIW7DeZm7zJPXF1NA1FuTLIy82F51S4XRHInV3Ok/PCQ06HKYdg/yRW+JJ1nLvrgIzrkTDGKVhu81QabaoJNyX8fnwTq3QcvJY4i2e1XaoXnrTY2Ly9gSa+weT8ww7Dt11O5ub/nnzOYRO/c9L1LUg/EMWsAV249aZbBW21xnB2mzzc3jA6ocdVvv/8JzVryrpXJttR7eastUgWsCRK1ce0Fg6gERC9Ar//eIbzpcw+LCmt/UTM+WmDW+Ud9GmyyDTbZTtSxxvYTIC+gv0S1wLoUUDw1DYyN1/V1tQBzsZCQtAz/Rc6FYPypaQalvbXOl2S9a/vLaDGRfvAosdzBKQHq7SQVoL5T73epRzPVXx+PMXpk2ro31PEM95WxRBo0ENiT4Syg4wkQElUI4YZxFgEmWwzvf/OrsXltDaxdT3dzGIPq80Je9Z+SuSjw+/FX34WzVq7F8SYDoUQPOVLgFxqOL6q4qoaem+CnQuPpDsBaTEtgeHtKyPTokfsAXAOvFQKlAk71ZVpheQaR9D1gcTGxgWKw825KQqPzgMrKXAuR03NKGcRKbDkTGWFe1ks8rEvzzOLSnnXOPFrLosnMjcme053jEa771AOS7RX1jadAkDdCLF5c0wwnefXiwQMdHUqaN6x6cJ+xwAPnQOB5CCPBIrhfBGVNcFDxcBvhV0AF0x1rGFo052GgCLG0l0pXMpIOdbhRBWFGDpQICYvJMsztsg4FKVAtlXGd5X2PoB1lP8icljUTUh1CsSxwmcebhFOJ/q/oiwXo098/pI+XqdAPIdhkBNpfxLJVi2Vvc5K3Uuc/Ha4xG4ylamD3dAzWiIBKoMGSFsS+qY6U6TbXs1yU7Gf3dCyYuxGGq89vXl7AghJFI2JWyoHJLqdyQHD/aF0Am1+Un0vuGQWgWqzdYSkhLu8wXHvBIHoKoq9aRWwE3LbkyqkUUW2NJXKS1SLFwckmxuKFIDg4Z7EpNyyWrC+cnRJh70fegmecuQ6Hp2MEHhHyFjjDjiS5UqGvyQI184sTEnasJUb/Igb4fV9LhNDs0H5QAMdiiv6nUfygcdoGP+LAAl9Udd2BR9wwrE1CXiMUzlAjq5CXIj2wgneYeEBo2Q5j5L8fPNBBKxTdFI613pwXi4Mb1uGOnZQEkL/49m6wyTbIgrIFCOrmfOcrz8fVKwMMVbzUlLabt92LN3ypA1Jg+gFXN/ayVYtxRs1DOxYFkL0nYskiqH54WIfKB9AMv6R1lMMSrUq+YbLquh6bcT43fQgZB/Uodk829cPovkYW17C2vyza8HSVnOgh7k/OMM2gFPtiCAAkD3LMOEo+xd7JSLJYauVRRTjna9Yz2WK48dbHBPNmSc6VIgRrRHjdS8/Emy8ZxopeTw+QCpkolFz1/zyKI09OAhU7p0oKVJ9P815RoT8tsFRud81ITebqRFO+J6VaAESqJgOY0GgC6IXvUXBpkqA0p5QQhBCSoy8/MC3ucz/U54zIReHaCwYxVBUD1E1mTmG8t5B05oAkov1kBECG56E74ItAdCX5HuqtCP/jVTdhdN80SKVPMMDmCc3mxDmmcwKfYoB/fsOleMeb34Jq0cPRugC/0KzoSq8/F/xCnoS+nIsiGEC0BL7JgKPNpNR6/PBTRtfaoZ+CHzwKsmwRjrU4FpbISWsA8169AdDvix0MMjrjKHFcXJ2JZe6QdFMPyJzZBUTupw4HNaS2QQsMR8bb+MFTIV6ypojZjuimcC1+8pIXBEQzAEiPOmWYUPQJ9pyIsO2Xx4FKOc3gEOJf//RcvGB5oGfJ1juJxKDkE/zHU/0AjmYWSl60xkfgETTbDCWf4NfHY7BJEd6lASHAuYOe1ujlazYZeINh93SMDUM+2nGMgFLptGPPiBCdFcKyKooZ2kzw7Ad2/jr7YQYQLOjHghJFS3US8OTaFgjF958SoEQrvnWeWCPC5uVJwaccJMebAqeojeHFNWwcFCO57jwU4siTk9Z5Ucf5gksX4ebfXSrGjEZKXiIKBjMyrCQFO9PMOhSLF9dw4aLAGiegJVeVMpiZZuvEIFEoWsjUQHbG0S3ln4CTvcibNnaccQyUhKv5Ld9/Qt/n+px1AlCE+INza+AAxiQzpxVfpJQiBuJT8V0y/9eMjOHhhpysu1jLeNYIReAT/I93fxgPPXYYhWofwqgB3gmx+ewlAICHHjtsp42cYfNmd8dzr1yP97zqWjzjzHWYanGcaDGt9YMBfpFhemCCX4cneb84FgtPJAvaAQGOdyT7A3DkWBvhru8oACTg7SngoXtAliVhsNAC8aclh/EBDAeJGSOjyeSzWJ541x/VcyZ5eZIdqhY5Fapyh7WJVW1fCkDc1423PobffudGLCiLxD9gz6cgJGOOqjRJKBl+eHrQtyxK/Pp4EhJlPaRXLBUPtLAhF9uPGUdvkaITCTmI+4DzVhswQjwluv/hoxPWQ2B+19bzBrG8JoxZFQCSqA3eSifD4Rdx462P4dy3bsAZfX5XtRznHEdnI9SM71Wgnak6Oj6Jergc/SWaaQ/1lv/1oAAQAwTSBR/x21w5R0d02PQWxKOp39dJhyLvumoZwlj435V8wY59IhafX4zVRb7QpyAmW5KFnJEeIpxb5GL35FSsGWnWPg2VOvBoEX0GkTjezM9N84iBFCi2/fI4do5H2DDkWzOoA0pxdDbCG/59twYzLm8G4lOg0cTWSxfh/JEetGIIRcQRmTJAmJCLRoTFQz1Y3uehEyeu1ODcajLQtnPInMUFxoGhCsWNN/0Ttn/jXnCvB51WDBIL49IffumDmEUV373vfnx3+08x9siT2N1qIhpX56AP5yyvYnioF1suuwgv33oJlg2NoBFyrfMjJBE6hxLolOhZMz8GtFnS5hZyCX4yZDZtBw83klEeEw/sEpgHkqzdwaO3I37hNVYYfKpOMAWZkKxVRa9vxETYE8WiVzhWIChvIeKkHazwmCSmqVxPNEuEKeJEcTxrMBI3hrkyGpxTAeOR8Tauv+1xbTE1lzjZHJi+0/BMWzNSw6d+dylaoVAzug+p+n6VgJ9qcywo09T2d45H+Itv787MPwEArQiPQsZFxc4UfJshnvg30+EXlSd1RQ/VIRPL8AY78uQktnx0J669YBDPP2cQQ6UO+gtlTHaaWjOnWsUA4FuvPEtKWnhmiKVeo0em8Qf/+3G85nmrpYAb2uPuB3cfFQAuzw2DYDA8YqBkyrKQjxnPrHrSAgNriNYyIt183LCPQeTnCIDxVgGBR7CwYpez7pF2WSRqAxJYiDRn5cb55FzcrQUvn5Gq1wduFxZmkN/7VJ3h6pUBFpTFKFVSEEDL5YOhgIo1Ilxx806889p1uHxJgKIPjDWaeGDnr/H391TEPeIXAaNwpMDzXVctQyMC+opJ/k+FycRP7juV/ztaZ/r5dnN/RI/nlCMFEgskxIxhUdXH+279d3z21rsRVPsk+InCxVf/5b3o7akh7gB/cvkWvOKyLWh2GKan7YWyUl2EBRWxXzMdjrE6Q6QHsydC5jBD6qKZH5Kcn7pXYpC0HpCr8FeeM5n/s4xbwl3fARn/R5ByEceqvSgXhSL8ZMNfXw1H8kXur82l2JkBDEJt7jmFBwo7H2iyQW1pLuemqqE0VObkKMRA63MX9WB4qAejR6atC571umPHBH7wyxm84Lxe/M6KSSxbc55+8AFgstPUN68yCX3wQCfR8jWaeN1La2qgYwr41I1tgsH1tz2Oqy5YiRU9VLO4vaPTuGOHTFY7D5N6IIbP6Mf6ftGUXvSF4Hvbr6fSWraU/k/8+7whD7Tiy31KM0ZS8TF6ZBqf/vokPo09VkjKI5mvkq/XvfRMFJU1leP+zCMGgrZmJ9wvivMswc7cjmKvJBLvt4C5vBDPWOAhZBylwMOhujheNzxFJwYpUDxrMELIeOZQLAXMXDL/H14wqNm0AvUf/HImqS7L/SYIJYAm59OniQsxGXvMutbmtaAVHz+4+yh+cPdRfd5HFtfwx3+9ASET80qIT8EakTgm47qQAsWRJyfxpo/tENeh4IE3QvAOAylEesHQgIlA3otn4tyRXkzMRqj4nl2ZNwBdRUox47K7xstkfokDObc0rpEEv5u33YubPvANkN6lCKMGSCxUBl/97NuwbGgE4w0GnwITszGoDJUX9A/ryC+WYevYLEMcy+FGMvWicnyq0hvzpMfX1fqZOb+OrBpFhuF0xMVterQNHG9zBEUPk22Osd0Pm3gljpC3p0B23g88dyu8VohmqYD+AklJYOb7GvRFzi82Wjw81UfLhHU1qCiKxCRxB3aptrZvZzJBS5L8iGCSIlTvLRJce8EgPv31SeuhohkZGCZvpB/cfRQ/AEAKO1Kg6T786gallQAM5VRi3GyuV5/XN7ZP9UOhNWmNpt4mKVAgaieCaMlGVGWwWhCgowTfbLJtAZU+1grwjAWe1p21QoYVNR+vfeFKfPrre0ArDOjEOnwyHxB1/IqNqf3WbChizjESGaoeTR+3Crv9ojgHUTsBPSN8M4ETvgDJKy8cxMqakJxUCxS/HDeOVwKVApDFZ/RjbX8ZnYijorZfoBajNBehT3990pjoNgXG+4BKObVPKlwkBaoNVokxuJwPnw3gv1LHal4H9TtVde0t+phsMSzupdh63gJsu2c34C8Uxx+1k5ROITnfMK6Nep+6t03w+9BVSzHZZCj5FKP1tP5P7YuKJhqMgJDE9p86hQ5K0qkvE/ze8PqbRcHDTGvc8k688Lc24Ug9QsETZ0r9yZgQgTNDO6sWExoIc1OV61Osjyu9H5FDjLggU8rgQFd7FfjFSIFfKA/ugKHMOXDXr8H3fVcH9tZTX3rqGwCAY1MtHGvxrjOB8/qAIxkC93kcWpJnJC8ZEbG6mtCkVgROpKe/QX/NoUJaK8gN+xt5cj1KUO8wvOd5w1h8Rr/IxZkrtHNzU7nC04qvH4DUA+xT/Xta8UErvrj5JtugCPGMBWLQkCLIly8JkhU9I8ejtqU1aRVfMyPi0+TnirXI7Vx1wUprW2ao7X7X1vMWYHWfGAhkulv/9XMWi/My2bZCIhPgTFaozpkFVB2m2av6iBmq5omhSWR/J2tEIJUgk6WTAsWakZplGtHNaGHz8gKGKr5eKK+6YKU4nxnCauJTfS1JgYIHA7r6aqYqTF3iyOIalvYIMDZzYmtrXioHS5yw1HydXUicsmc6HJ+6bi2GV5whzsUc0UrW/YtGU4Pfx164BK1QFJqKBYpHp7koBFV8kcdUANphGB7qwdqahzjiujVV28k5eW9ziFfsgl8hSATPzRP45C3vxI1bt+BIPUbBSEOZA7eY8Xc14iXmQBTxpLIrJ7ZpmQtP/t1mGeAn3484eT+Y8LxUYfEsA54w5JIi/OWWM99j6pib93wLfPzEvE1QzTY4z/ACHJBJ5sicx8kTDQ+TsgDl4qzielMYrSQwzJzoZU58BwFnXNuft2NgsOrja69eLViVI7A1byTzhnIZosl49Ors3IDDQz1YXvMEA/WEAeeGIR83vng1eCdhjgpo1apNC0x8X6MJNI+BhCfwgksX4bUvXCnasaK2Bm/1UhIPlTbQ+b9GBN5hyfsbTZGvolRKAEQPKWMcS3optr9+g14c3O9wj998KNX7SYHi3EFPbzdmHFedEeAFly7S28sCVHM7vCOqsf/+hnMthsQ7TDNuBaqqh1ebJcjfq/eqYgkhQMET+/Nn64t4waWLwI9PWqFfit13GDB1EJRM4XUvPROLhwQjN6+dypeVA7mgEAJChbmEea3N82Zeb5NVnrvhGaLYR8R+ntHn4duvW6+vh9qO+lzWf2q/FfP95rt/C5/63aWY6UjbODCUCMeeR38OSqase1ftx+blBdRKNLO4ScB12GsqMUzwe+PbvyiYn1/R4Pee996AG7duweEZhsCj5kx349kWHRyxMaBIAVaoAA9Ct2fl91iS/wuNfJ4JfhGApvq5LHxEMg0HAAdmxWgKQPw5dufNZtH9MV+Y+qfD4MmxGcycUZu3LlBZYQUUqPli5wLCERlZPU8NS5fas4jKIenSwZURILZH1cNz84O6b1e2yMkcBqUEk02GS5b24hvvuBDXfeTnlszCBT83N5K1cps3twIwNCJsXl5A0SNoRUnLUiviuPl3l2Ld8gX44Dd2YfTItAM0EXgkVuLFZ/Rj8/JFeM3zVuMla4p4/fcOgVZ8DA+lB/tuWFgVLV6eGID+4IEOFp+Rvipj46HV/ytmLYsBNp1IPLS7/2Yj/ted9+Hv76lgbLzeFQgVIxP7WsBrnrcaS3sEuHrgiGUu96uvWIu/Gqnhlu8/kdqeCjNpxceVFw7q4/3W3jZIJcBwX7qIoATfPuWYkU2d6niVblCdJyWWVrlh3yP4wh+sxfuN/aFkCqzTJ4+HgRnn/11XLcN5i6r4xv0TqfM/Nl7HFQsmwKVwnsk8IwFHOwL+cetiANDfwzPIAilQvODSRVg3UEUrFMt7QIFmyHH+ogAPv2Mj3vvjI/jG/RM48uRk5jbM3OKVFw7iqgtW4vfPDDBQ9jDeYNq9HISCEuCxzgrwIMLI4ppzf9Rx1QUrxeJI7Na2ZOSEKIhQoizmgCFZ8LjpQ3eBlHtB2Kzo95Xg9zd/eC0OTkfwpd1RTIS/p0lYOOx/xwYrjGW4q4BPRYQK+CDBrxMLoA9VyMuStjfpa6w1f6qpp8mBA80kcj3ww4d19VdSrAYB8FUAvwcQMUxu9YtB3/MVoN5A/3Av1vTTzDa4iicYYFWezGpBCKGXFIEVpWQmQ0DkHFk529Qz/iRyFGZAkrGYynJezU51f656Iz3dpqUmxYkKMWMcC8tiKtzv/fM+IW5VuTb/1PSMbj7wE2+5EG/YVEYrSkTVirUWfVGR/OXRWT0FzkxAP2swwtr+MhZVfV1dnmzHiBiFT+0HwKcU/SUx6Eb1Gk93eUgWlKg2beWESNkQlzcege9B9lNyPHYsxu7pGAf3/hKPdVZY21HecGtrHpbXKGrSUCKMuTP2M9nmU9MRfjlub+/swlNYtuY8nDvoaZlNO2LoxEx7zbmvgZJnTXaclCAYMYqIM2u840DZ01IqyJktPgV8T2jmdj66EwfqDb0/6vyv6atiRIbzx5sMMx3hN1hy0jq1AhUsWreAJWauVDLPJ6ciPDBhH7d5/tYMiI2qy0Yh9J8qQV8JxML262Pp+8Xd1qoFPkoeMNViCGXfvTvkfKYd6/AvfW6N+8MoeOhWOHltwxiolSkIY/jHL39Tgl9RW16xmRN477uuxd/84bU42kgPj+c5f8ZGfk4DnwJDYhQ6jMgxMgTOrRiWvg8sYXwm8CmVyYEWcN8xjioYZkHx6394FRo//gIU1gH4GgHwdwD+GiBac0zf9DOQteuAngrWLPSxtMS1C8xcAHhWFeilgnl44HOCoCd7TQMD9Mz/qPwdjPcm4Je0ylEDHCMG9JcImhHw+UdbuP3+J5Jqa8YqzecI9WnFx9bzFmDNSA2vvHARnjnop1yjVdMEkzNPgi6qUs45OlFiOeRRFXLYbWjC1onpDgpCoA0LYHalKJAzEjcaAI3fczlU26eA581vMeCc6zGChNr910QbUkB3VuS92iHTHTOECGE10bKm5LNhzI2ZttKSS1YISdKwDA7pDsLtlAmXlctSkH98obTKUlIPdf49SrQPJOf2LFlXHMWl7KJcoLl2cgxAs8PSzuFqHrC0uPI9grIvvp+mR5cjluL5ViyuH6V226I5Fta8rKr7xAxt88wNiJxLDA4MVin2jI7iDR/5PLbdPpoJfn91vQA/06xBgxklojqbkb6KjNCYsWRGL0y5C0vCXcX6lMTFZH1xyME8YgEfjAEIdx0Djs3E8AoUozsP4sA7NoO3pwExM84D8Pc+gEeTLl1xeUoPfxbtcz8L1Bs4Vu1Ff4l2rQAXALAOUA0EWEUg8KXNvUooBJDhMGdw3UE9JCJpEOi5v7o/17DI8iCqxj4S1xjTxYVIx47ptrhR3ri5jNc842z8/Kq6Nc+3m3egsK+vZTIYPag746FQ4MwZ0I7tG59bOkcCqp1XkmZtQhx7GSRApwxEI83CVMM6T7kWUMlWkpkpieBVVdrDiKUsjsT7mR5fSQgDlaEVkO3WrQxs1fbMWc1q9ygh+qFV+x2xZMYzDOcRKp8oNeNBPcSEcN2vqoCOOFZkUBGBXGDM4Utm/tg0GaCc6/QLl/lpbrgAKRUCz3Ar92R6wZwWaDQLybGUaeDkPDlm3xOgNtMWxxQza665vrRqW5RKgM64dpCLv+pd50TkyanRVwyjr55K+7OYCSAulyh6feAz2+7F2z98F1onTgC9ZSBi4M02OHzN/I7UYxBK9SAwtfjHsiPDZHwxs/37mDzfSuaiw1/5c9PIlHMic33C3EDlAEWeTyQNTeDrSDw62hbgp5/Z2/+nEf7qk/coAXAOgF8CKKmfk2IN5C13gSxbqlngyj6acoJWDFC19Q9XgGWBmskAeGwOJiinw/ngmhmocNiXoa8vb26fJlPZFFOEwfwSBkj0TWeGBtUA2uZdrcytCIgN38OiR1HyCYp+2v6qLR8oAmVQaS/pZA7NOEfyPjOMNHMwut/W6MlUIEecSXhWp4oBnpwTEMLB5blXvbuCwZFE1HqKL3MbxGC55veZP+v2+fl8BzOqdS67ypq1pWYwMC5M1JLzLHqsOU8Ypen4nZx67qwpJO1s4syDMe8zDYSaxZozbQxrFw3eRIbwzvxrngZCGOGrsqlHBljq2R0qIiHpm1EtUjEHykUBfIr1bb/zBHjFyDMfGwMpF/HNT7wcV1y0GROzEQilVrGDGwxQWdQzI6enhc08IS4q5a71fnLCoO7qMFmfDoXFn504zfg6BiH78eEYE/UIhYKP8ck2DvzJMsn+9JVsATjPB/AkgFEAK9Vp5+0p0Hv+BXjVBzULXNmXf8Mq1K0YvXdcojaxnE4TJkipbf/iGUyQGkURpizv5XZjboOJGVZ46gam4iagBnua7QCzRM3zFY7E5SKBZ7j/qZtVtD0lNzWVTIVSkh5UkjGh3d2/hKVkvdlISrM4OSXc6UfhEhjcsaF6MSCJ/xyh1iwWaugrXWv+rEHzfE4QfBo/0yZsc38HyWw2ywbE1ILDXIbkpRzQJP8R1hpyIVTqMCEUtk+GYDvUYpSeY9RBHDWDuibMQCpLciI/w4xQlBsjFrg1BTHhyuaISm0PJ1URqrWKE2JEAoaHJhNmCz0lipIH7DsR4WPf/TZu+tIRUTlYuBxozmjwW715FW5991U4d+06HJ6OUAxoAnw8sbAzGZ4JfAqkTLanmKrO86XCXYf1yfd0jFm/JvBxmSenntD9TdQj7WPQufWDZvFD3eqjAJ6UVWD8QgCgGrxGwHZ8HuSSV4GcvRaTszGemCJYv4CiEedIYgryZjA8+AHAlyVufeEkCDImVz5DiUnUQBPjSYzkr32I7XiwR/QpZ2YqQ2MVUVG5AqqQihJuregRB2jMNJMgSAoq1AgniQE07gAlnTTgaq6cYh0MqUWdm+42nuXBT3UihXZ9sJPhUEJBz1nbWgEBgDcf6d6p07gtm50af7amm/g/8SrVyjlDSOVDVLn+5BlreX2qsZHSIghVYmBPn3vVTuVZMw6zJx+aWjnL0tbMw3IGQqhUMMRgnCbPAVwnIm4BHHfEyeIeSxy60w5J8n7UprM8yf3yZPErekBFNjj8fHQG23+0De//t1Hw2Wmg3Cv+U/vUmMSf/95SvOPNr0O16OHwdISCT4WEzci5uZXdyBlIHmon8KSHV/n4MQPYVKicAj6nwKHueaUzZrHxDDDgF0djtGICUvQxtfOglL4QM3jwJOY1VGLrewCuMzkBb0+hvOMjaJ+d5AIbsR3+Wjev3LEGg3aZtecAS+jQk4+EDVFkDgRhhtGoZ7jBSJQzByXxtJepLogQBUHEtLSTxQMJUQRct9dZoWVGTEEg8kSEJHkyy0SBU2knrroGPCtP5DK+mAPcMI4MM0DLBSoFShV+p34Q9bfMjDrf0RBLYt5rpjt/qjwdFKuffIjNZug82yw/87QAdnrJ5vw89rLz5gTlPABuQAxvqpVlZR9l6YnpG+a/NNNYl8VJOKws4ZiDjkwOD1Now5DON3IJuJQIRx+Pivxi4BOUiND41UPg8HSMnzxwP/7jqX784Os/EkzPAT40Z7B6WQVveeVz8YrLtmCmwzHT5hr8LMYnRxxw6Zakf8ZEpJcFfCbjiwhBFIlQF264mwF+kcP49EAk+TzsnWYYn2yjKJ3tJ77zXlf6AgPz9PVYC2CnJFrWEkPf9DOQc58phKcLfaxfQC0htKoCLwmAfsPjs+AlvcHK+s6X0peimRP0CHxu5wSV7MX3BOhR+XefJwlhj0CzNQr756aVuMobWnIZxfLUe8ycG3cS/0Zy3qywubZdCtBcBmYCmQtiGrx6WsAM6w5aJ5+sm6fGhyXvz/r+mdM8Mqt+ajlIdrr34zS+aK84b5O95+aCqstu88B0Bus0kCbDfGQPMPHAnQU1yMg9hxzodBim2gxjjSYmntyHB/bswRfvOIj9J/z8HKwEwxe89HJ8+Oq1WDbgY2KWWSbFc2n5VGVXhMgcEZeefDIyZMwOZdWfqrobxjLyI9nApxifAj7TWm8mBH7yZAftdoRi0Uf9occx+o/PcXN/XBLIDQB2m2mWnwG4KAFTGfwZusCFfSVsGAkw2OchDG0AXFYCqhRW14ICQl/StUAWPwKKzMIIpcl7PCSyFx9CCOzqBJVQmhgVN89wbdbFEUM+4xZOVDVM3VjqhvKkMp6zGJChpgI3F9QyAQ0QoGaCTBYw9c7jwZ55GsD4dED1NwE6JwmA/yeBb9vh5/y3fM9vnT+Zy0DV64fHbsz8+YF6EklMjB7GfR0R8u/6yTbsjxaBTx2zwG0u4HvXVcvwjOFeTLU42lLnqpRJZqHD7NCyKruxBD4QLWTOz/MlspYsTZ/L+BRT1u4vAOJIqE0KFLjzUIxx2e45Wyji+DteCr7vOyb7U0TxPgAXK4LmyfTa1yUAcisU3vcdsO9/E/SF1+DYVAMHyxR9Fc8KgQvyuY6c5I2nUNxz4lQmukB8WeFQhRFfGiOo7HfMlelIkvyP5cQ5jyubLAGksVxxYkrk76TLhBHeRhLgiOFITThHCQ1Mz0boxS4L4CxwM5maAVqVLMCZkcDWS8X7TXblgqELbqeTBbqgO99tnyro1Plp3W02Q0F72X87CHYDvo8/ei7SXTjJaLuxOJmuPcWSboxOGAsDEJM5lsTdU/hRa8596vg/RZzlrKyKFRrcjhjZymPJ+1zwk58jIytx5Usvx2uetxqXLi2gxYAjM8LNhUuAMqu6FuNzzAuY0q6C5Ie7cZLnCyUxCuNs4IPM87mhLgzgizhBhQJPyNBXsO0SDv77913wMxMLX5eZhoAY71gMYBeAalJjMGQx734IpL8H6KngWUsDrO8nmOWJDGaRnHhmjJzV7kuKERa8JCQmnMP3iURg8ffAYI2Up0Nindsw5DBU5k2oUd7Ts1Q1wnMU4xk5fSMNclZYOjMKsHpOWdKAu96ReT1MDfLcron+rNepJPv/u15ZRRTMo3jSOfjLrtvt57+yAPT/VuaXBYBzAeF8wNBaAws9pyRPSq/FPPe9Ixdcir++pIGLnnk+VtV8TEdAu5PMhXZ770NDrKzYnhnC6tY1GHo+Y0JbKPV8ZrgbGcDmyloU8Kn3m2xPpwZigQ3NmOPHe5N7rz3bwtE3nJkV+orJvsA6uVIQ03g5BvAlAH+AZGa5xsfCxlcgfts/6xa5Zw17WCKf5V4P6AuSMrRihVlAqECQKA0gT4fEqovCzAsqFxIPCQiqEFhoBDlKhIO1hXvIGeUDuTm4uaqP8wWhGZn8Tmy2qkIc2uXm9ghAlR4xoymdz0NTmJmHOkXz2pN5Baf4FaEzG5rFTEpKGIpErNrTRm+cWqTmA8R517Qb4NYOP3hKIGiCnwl2Fgg6wDfWUmmXqgYH4p1e8JsTHPsWYuTs9di8vIDfWTGJczc8A2cM9Oge9laYREVJZVuCoJS0xRRgkezXZ05V1wl1AduxRRuVIpGzmMBnyVoihjalurLrAp9qGjDFKPcebGOszkGaDUQDfWje8meq5c1kfwrTvgzg5UZPhQWAzwXwk7RNmBTr/o8vgb7wGqDewJozatg8TFElAgBrPqw5qGbkVejGBr00CBIqvAR9o3ji+eJ9npwyp7bj8Rh9LKH6CvgA4MnmchskioMw+4XoHEMQ/AzdnAVmnCNWLUgpYXJy7inY04heKbic9UcozdTBGQ03ttcaOXVAJdkSR3kNHe88qY2jhOWIwKmtXXTOk9KS/aYAncUcPmJEnCJu28DVDWx/fqQPE8ebVr5tYvSw9Z6j+/fpvx8OGJonkvtgz2F7YW0cG7eYoGKDcFrXrFdO3k4zvt4FWOULT8bmmc/V0wbNTqbFPT6GqlS7Nc10hFUdMV1fpKrBBDx1URTji3kS+uYCX0Z1N5IhcmSEu3mVXRP4LIYZ26CnZt784miMg4eEIWs00IcT/3E72Oevzqr6Kkx7HoA7XQBEkp3DTyQQGtk7IxR++y9A1izVVeHNwxQrCkApS/RKEiAsGKDiSZlLwawSqwKIERL7PKkSUwmKkEUSnxogSBJGqJ41P0O/RR1A00WRjNyYaiVlhOpHVhVUlILfbBnQ81OpcMNIxjwm/6akC9AQV/A8R7cESWa5dgM4c8i72fmQNfmLEKeVzRkK7/aO6v03zoV12xFnxCbs88aR9LTOdbwxY0+rEs5yhtx3Y+qpeyKj3zmMkv2OeWL+2ZaZ+rZyK+McnTCd6xtvJbGScprOXESGz079TI0aKAQllH0Kj4ouJgV0HSY6mFTlVTtaK92tAXiaVRnmBAqUrc4NZWnFYFnOqzDZZXzcDHedLo6sPF87g/HFTqeHcjt4cjLGI/sF+PFyBaVj40a/r6UlUlh2pwRAaijlLDwwWaAzkM2pCgPor3pY00/x7CGSKRtVoa4LhJoN+sm/VUisJTPSX5BQCCDMqBSrnVauMuJzPGmHIw7QEXHBvQwGZdpvwf1dxsNAHaDTui5qDFoxH/o5pmzlEU1X9uBxnpLgkG50DbZjSB6IusPm83CCGCZK7vkzJJ6Zx8mNocpKVM4NGHRPFzdnwXCeAjIuS5PugqGaa7iLwyzpejeNdt1Tw5wF0fw9M65UzEShjfFsS/68++aUWCzjlstLxBJg4EahgvMY3LiLTWmYGzpmgV3S3pYsdmavrgK9PLanYs2UM3NGnq/jSFriHMbXMRTQs5SgSoDDTeDBx2znnKMffFVW4cMEQIv9ZV0ihYx3AnhOHghWLnsl2jd8VucDX7ScYlGJIO6inA9ygNBlgyYQKjYIQDNClR9UQAjkgyHMnmGezf4ITSv8aRcAzAJI7j4AXW58ktUfmxHOZoW25tOcBZ7c+Q71bwWaLgt1SOzJkauMD5isMd2rnN3D3A2gs8BJec6Zx2Qy7aw/9fc4555p0EguQh6I84yRroSnRzhY70kBa3Yvs/Vzbnc8pICQp++TzJyw83tmPAfMcG+B0ZtrMsHImFWbFeKGPDmvZnFDs0KSX+DIAj5d1TWBzzkJs/JahiFw784E/KKBPkx+8i8R3/WJbuD3U0nuqHn68wDwWQD+ywgqjZSW+Jt31SeAl70aAHD56gKWlBNLLPUq0HwgTLFBkoinA6PwoYAQLiM0QmNVMdbMk5gs1BA903SI40Y1Xo6WuCtA5pxNFWLkN1YhNzTuxiS8+b0tzTZMKyuStkbKuhFoRijvMlQTcOb7Mt/PM9IGylyBx8bQHpfScZ6miznAYv08Z1/jjHBoruboFOg57KqbeYOZe3N3J87YDqUJEKVTBE4zt4EDusuEJ2Dohr0R0jZaupLLk4XL1PBx6fjETS2fMabydAOfCX4THYrBAkM00IfjX/s6+FdfngV+qs+MA/gtiPa3fACUH1fX/mYAr8tmgfKC/NG3QJ67Fat7gFWLBAj2ZjydpwKEvlF59Imdl1NACNjFEosNOszNRzokJqq9jmbnflzWqIc7OVI+wucHZPTpgKCz/4qpZLLELkx0LjCex8e77r/JoMx9ymNWeX3J83nFxrlQtmnmn65jT14Cdq59iufYybmYnVoE3VRzbAItz9iWw9RMMDNPcJ68M847wSTN8MzQ1mR6oqJLsnN7PKnyq+6NkwU+M9ztxviCwAa/pdEMWguHMPGjH4J9/iV5F0ed4k8DeL27ruXd44r1VQA8AGBNVlVY3/hv+hl6t16IRc2OBkHFBJlnM0ITDE0gNKUzWYzQLJSoirHaSMEAMMUMxd9dNpSsgCY4+iQ/LM5Khmclx1NACWedyQBOE0C7NYrkgVfq66hYrek85XPeSYDaSaElz2cimUCUMX17PkQy6+EmDuBk9izOA8TQxeA0jwWaxYR5h8EkOyRVtpnMrCGx/OPOY4XoEk4rduduQ+X04BQ0OEvGW+R1bmSZFbgiZtN7OI/1uYzPBL/xqRBDfQEmCj3gj+0G/9iz83p9FWbtBXCuNH1h7ptIl+cjBnA5gO2Gg0LqziXFPpC33IXeZ2+wQLCQ8bD5XncgnCs0dvWDCjBUrtA0HrBAkSRd5ibgmaBouelKoI2IDaQuQFIjtHCBay4VB+XZAAbXtoobzzDpHqqbIfdcQDdPnLQKROA5uDIfoMxyryBuon8+m7ELMN0+QqS8Jiu/yblhvJEHnnM058QZYMN4GthSYSo3xkNmsMO4G8AZi4krm1HbyjqPWSDpMjzlhgNpEpYZ4roefHHanirLpaVrgcMpcpjgBwCNWBQ8FPgBwPi+I93AT30lBXAFgB9lsb+ut6589iMA7wPwXlscnQGC734IvecuQ99kA2cvr2iRdCGHeeSBoQuElnQGGWDIE8AiGRIYVUTRYwBlDhGQglSWnQs0mZSbYzRBstvq4c3hTUD5fAsOGXlAYgOwtd/UdtjR+3QSTHS+jDQPOLLAGHl3oQM2eftyMqFxZlU8y/SwC0N1w3ZG7AJTir3BLiqYv5+LwfkkCSE1T3FAzmVtKYCjyefNopIJcDYgJ2CnOkcU4LlMT4W4NOZoqeqwA4Z5bWunCnxBAExMCanL+JScVV0ugh88NBf4Kay6SeKX77jGzTvNo+7X7QCePycISiZYPN7SpglVkm2hrzaeBYTzAkOn48Q3WZ+Z+3OYont0XswtcISrBWRpuuTz/FAzk1E6IbH/NDW+Xg44dWOdHklu2JPRGGeBbGqhyAObk0gmMpYdFnbbH0aS6i4/iXg95nOwVO5IX0j29e3K3sxcWw4Im8WG+bLgiKcr7mFWftGIteOMCxA57DYiyf0ZmeF8hjNLHuhp49P5avkc4HPB78kpjif3nzhV8PuhZH9d19z51h8XALgfwKoMcmOD4J//AL1bL0TxeAsrR4o4o49kguBcYKgAsZuMJtVv7KUZp8sU81q7/C5xY4F3Z0PBHCxJAaa6uSnNf7BPGlC7MNG5QJScZLutuY+Ud2eouSY4WabYLBtscBoMcLKOMYtlxpgbFF3wOJl8Wxa4maCTN5BKMbi8cNxlcVnglvpOI3cQOuF1RMxuC3vRyGN6yDAp6KblcwscWa+9R9vYuWdSgF6zDTI0AP7Ar8A/+4K5wl4PwH4AFwA4PldtbT63m3rUzgewDcBANi9Kstn0j76F3t/7XdTHO3jmkIfl/Z5lnTUXGOrODVlMyWKG2suPpplgihF52e9xH44sZuY7+T2/SzXBZJN5YaQVfnfLsNN8MM0L1buF1x6d4+qeIpD+Rl7cvjvN8M7dx1T4iPTd6fM5CgYZoBzPIwTvlnNLAY4TmnYDtSwWl8XkIgfUXXAze7Hd480DOhfEI0N5rXp0TaaHjMKGCYh5wJcHfo0YeOxAAwcPJy2LZGgA/M5t4F++oRv4qat+AsBWAD93JS9PR+mgaOQFAO6YGwQB8py/Af3jdwGAlsmoUZruKw8Y52KH3YTW7jZSwOjlg6/fDcDI/IwC/C6xqxd3RxqPCq1VXmhugmm3xvpTATRKTz08zgsV848zH2zmCoXnCqXNItfJhJhd83PMzrO5wu6IEL3ARYTkstL5AJs/B5NzGWTozDVQI1KZcX904u7pAJfZto3OEJftzWVQcDKMTznNH26kQ170VFC47ZNobn9nNh1Pg9+VMlqdK9180lIvdU1MEMwJh5E4yLzm40BPBQs9hpUjRfQXSS4QngwgUvkPJbMp5IiWTbboGjTkgVUWQGYVdPwuxQIXKM2q8lxJ/tS25lNlccL1uQoYviF38J0ODt3lkZMDzWRaGaxLsYw8IM5lbV2AxuwoyWw/c9f8HA6Q1XmSBWDzKcrEORqaOOfxcpmbudhZQMvS5yozrO0CcHlhucnsOj61DEdd0DbzesKTk5wU6AEAazHEThiigM9ife0QKAY69C3d/leGswu6hb0m+OUWPZ4OAOaBYJRNeOy8oGmr318i8wLC+QKiC4r63nfCZ5cxZgFjFtBlgqTfHRwxR7h9MhVXF0wDOSXP75Kb9N0Dju2/exlpES+nkGA+oDiNrvz8FCq9Cmzc/ZnvPqr3uduJMztDxEjXeI7HRFVP53tcbu4vIt2BDSmQOXmQg091AYI7zC7r+8ycngI9l+11cr54PsAHCPA7MCncXMaPJs7WpL8H/Od3p0LeDO6nsOeUwO9UANAFwdsg5ol0BUGAgDznr3VIvNBjWL4ggFegGgitB/xpgOJcwDhfxpgHjvNhg1kAaX6mMwdozgW+XZkdmTs8n6tI4Dt312l5zSMgmev7orlSDKfwip4GOEcEIDEHV3IqaldSu0p7nDxcNwbXrXIdZQGkA3JZjC6v+NNxCzVx+r3dWtVYi4GWaG6oq4BvqhFj79F2wvoAoCgefP69T4P/9O9TIW9GLcoHsBvA9XngR+boLiJP83ZeKEHwyvwZ1gl1JatfDPKiv9JscHUPMNAXoL9IrIHr3V5zgeN8Cy1zhdG/SXCc90meI1c5H7DMBTkVkv+GfVTnFf6e5u8yQ++T/R6V8zOBzOd2ns0CswyB93y+s1vhYS5w7mQAtHbOYfnbyKrUpr4zzgbHzjyYHoAU28sKd48cExVeE/hIuQi+exf4d//BcHRBXr5P4cwdEvyOzTfnd7oA0F3T3wshOMR82KD37DeCv/gdIEMDWOgx9JUpBqTCW4Gh+eoGjPNhi93AMatjxQVGBY4dlh9Su1rEbgA512u+AOqR+fW5FU6BZeIUR48ottNt+NzpnNt0Ol+RE+LkvWjMreLCfBjcfAsPnYzzkuWIM1foerKsLn0s2SuXAr25AM8EPfX3I8faODo+m4S7Cvgm6yB3fBRsx+e7VXldbHkfhNAZpwp+TxcA4YzhvRLAJwHtE9+1QEKKfcBlfwf6sldpb8GFJfF7lSOc61WZZ1d/HkieTBhtgcUchg/d2tD8+XZYzDM3eTLglQmYXk5KeZ5A3YmT7pzT8epk2LIUjJ+f1u+KTy+AzlHczwS7bqFqNybo7vp8WF2cea7nLtfPF/QacfrZ7Ap8zTbIj78G9uP3SODDXPo+QMwteqNkf0qGz58OgJ2W6ENepz4Afwvgz6VRi2rq8XLlMqtfDPLbrwJ57lYNhAtIDFL05w2EpwKUp1KF7gZEebnGbgB5Ml0fpsznVEYAF/4bGKALtNK4N/WMzfdn/7e9IpwioGcAmxmyRvNxcclgcvMNX9396Hais8LaUwG9YzNiRKWb41PAx++/E/j5v8lwF3khb2yYs4QAPgvg3QCmTrbY8ZsGQJeG/haA90O0opjdjdQdvG4CIc7/fdDfvhLoqaC/6sFrhShRhlKtdNrAsBtzfDqgmAc0blidB5Cucw7zgBKfP6ucL6OcL3AW8P/dVwenr2rthq9hTvdJ5yS2PVcImwI7Z3WZnaNafqpML2zHODgVY/p4XWj5JPCR/h45V7sN7Lwf/D//pRvwKQ8/c2b5dgDvgfAofVoh728SAE0rLbVzVwD4SwMI1UJKEjB0gLDYB3rZ+8EveQnIskXWxhd6DP39BfSrULl4enf/ZJni6QDI3LC9C2CeCps8mXD8lIYo0dOTy8vKd5HfQMEkY0TJKYNet2PPy891A7wo7s4IOycZh2cBXl4LWrfKbdbvjs3EmG6mQU+xPQDgBw+h+Ivb0dp7Tx7wmcalZjCyHcA/yT+1FebTCXl/0wDoNnIxAwhfAeBqALUsd/GkozQBwmDdixE966XAhgtAhgaST9UbGCww8HLlNwqI88kzPl3JzqkySt8TLDGLTc65zacZjs9HNhOdrhhlHnmXrH+f6nef5rTgSefm5gS3nFxBN1Y3X7CbCwTDdozpDjA+2UZ7tpUCPN29AYBP1sEfugfBo7cj3PUdJ8en7SZ4xq01DeDbAL6ogM9sNsJvgLGd1o3x9DNjIvYyiLnD1wC4KKPHgDkGSwQAUWAYnnMVyKZLUsxQsUMA6CtTkKKPMmcolpPzejLgeDqqzqcCeoWTYIN54OeG0oXTaJCaF24TMjeLO1kTg1OtoJ/M90QZ3TwhS8AzD9ifLpCa7I8ZJz7snFporkFwnufdBMSGs6NhW/xgugN0OhGmGjHas2KanWpRU90aZrsa6g3wsRPgj+9wQU8CnfVcZzz3uA/ANyHm9h7MiSjxfzUAzuP5Mg/kHAAXAvhdAOcBWAqgmL1rxiyLYh+w9DmgS1eBr7kMWL4BZHhAXISc10LDAK9Exd+LRTvtX/J4zsDxNDT48/CT8goU1dOwYAVFz5lj+39WM9JbmPvYZzp8zs/PdLi1razPuN+V9Zmsf3f7/nmDZCsf6kjJn/M9ea8T5NTL2NOdvJBZ9v3G88OJljENt91OjkEBHQBMdDJWH/WM1Rsin3dsAhjdD75/B3DgYeDQTw2ml/8MQ0y/PATglwC+B2AHgEfnwIv/vwZAMzRWiG6ekSqE1dYzADwTwGr57x4AZ3c5kRoQyysHwL31aA0sB6lUgZFVQE+flYT9Tb4GC//nxWy8XAFpJi1FxWpJ39TFail1k7s/U/8+Ha/2bOu0bu9U9+H/ba9MYDqZe6TZ1pVY/QyVi7nvRTsE6lNAcxb8yH5gbCfK3kE0nziRAXiZoPcYgDqERdU+AL8C8Gv571nngypi/G97mP5/QmJnM9rf8Y8AAAAASUVORK5CYII=';
window.EIT_DATA={"T5-20":{"1":[10.0,10.0,9.0,9.0,12.0,11.0,10.0,10.0],"1.5":[13.0,12.0,12.0,11.0,15.0,14.0,13.0,13.0],"2.5":[17.0,16.0,16.0,15.0,21.0,20.0,18.0,17.0],"4":[23.0,22.0,21.0,20.0,28.0,26.0,24.0,23.0],"6":[30.0,28.0,27.0,25.0,36.0,33.0,31.0,30.0],"10":[40.0,37.0,37.0,34.0,50.0,45.0,44.0,40.0],"16":[53.0,50.0,49.0,45.0,66.0,60.0,59.0,54.0],"25":[70.0,65.0,64.0,59.0,88.0,78.0,77.0,70.0],"35":[86.0,80.0,77.0,72.0,109.0,97.0,96.0,86.0],"50":[104.0,96.0,94.0,86.0,131.0,116.0,117.0,103.0],"70":[131.0,121.0,118.0,109.0,167.0,146.0,149.0,130.0],"95":[158.0,145.0,143.0,131.0,202.0,175.0,180.0,156.0],"120":[183.0,167.0,164.0,150.0,234.0,202.0,208.0,179.0],"150":[209.0,191.0,188.0,171.0,261.0,224.0,228.0,196.0],"185":[238.0,216.0,213.0,194.0,297.0,256.0,258.0,222.0],"240":[279.0,253.0,249.0,227.0,348.0,299.0,301.0,258.0],"300":[319.0,291.0,285.0,259.0,398.0,343.0,343.0,295.0],"400":[null,null,null,null,475.0,null,406.0,null],"500":[null,null,null,null,545.0,null,464.0,null]},"T5-21":{"1":[14.0,13.0,12.0,17.0,16.0,13.0,12.0,17.0,15.0],"1.5":[17.0,17.0,16.0,23.0,21.0,17.0,15.0,22.0,20.0],"2.5":[23.0,23.0,22.0,31.0,29.0,23.0,21.0,30.0,27.0],"4":[32.0,32.0,29.0,42.0,37.0,31.0,28.0,41.0,36.0],"6":[41.0,41.0,37.0,54.0,49.0,40.0,36.0,53.0,47.0],"10":[56.0,57.0,51.0,74.0,67.0,55.0,50.0,73.0,65.0],"16":[74.0,76.0,69.0,99.0,90.0,74.0,66.0,97.0,87.0],"25":[null,99.0,90.0,130.0,118.0,97.0,84.0,126.0,108.0],"35":[null,123.0,112.0,160.0,147.0,120.0,104.0,156.0,134.0],"50":[null,158.0,145.0,207.0,190.0,146.0,125.0,190.0,163.0],"70":[null,204.0,186.0,267.0,244.0,185.0,160.0,245.0,208.0],"95":[null,247.0,227.0,323.0,297.0,224.0,194.0,298.0,253.0],"120":[null,287.0,264.0,375.0,345.0,260.0,225.0,348.0,293.0],"150":[null,331.0,304.0,433.0,397.0,299.0,260.0,401.0,338.0],"185":[null,379.0,348.0,496.0,455.0,341.0,297.0,460.0,386.0],"240":[null,448.0,411.0,586.0,537.0,401.0,351.0,545.0,455.0],"300":[null,517.0,474.0,676.0,620.0,461.0,404.0,630.0,524.0],"400":[null,604.0,552.0,790.0,722.0,null,null,null,null],"500":[null,689.0,629.0,900.0,823.0,null,null,null,null]},"T5-22":{"4":[30.0,37.0],"6":[39.0,48.0],"10":[56.0,67.0],"16":[78.0,92.0],"25":[113.0,127.0],"35":[141.0,157.0],"50":[171.0,191.0],"70":[221.0,244.0],"95":[271.0,297.0],"120":[315.0,345.0],"150":[365.0,397.0],"185":[418.0,453.0],"240":[495.0,535.0],"300":[573.0,617.0],"400":[692.0,741.0]},"T5-23":{"1":[17.0,15.0,21.0],"1.5":[21.0,19.0,26.0],"2.5":[28.0,25.0,35.0],"4":[36.0,33.0,45.0],"6":[46.0,41.0,57.0],"10":[62.0,55.0,76.0],"16":[81.0,72.0,99.0],"25":[106.0,94.0,128.0],"35":[129.0,114.0,154.0],"50":[153.0,136.0,181.0],"70":[190.0,168.0,223.0],"95":[232.0,204.0,267.0],"120":[265.0,234.0,304.0],"150":[303.0,266.0,342.0],"185":[344.0,303.0,386.0],"240":[404.0,361.0,448.0],"300":[462.0,404.0,507.0],"400":[529.0,462.0,577.0],"500":[605.0,527.0,654.0]},"T5-27":{"1":[13.0,13.0,12.0,12.0,15.0,15.0,14.0,14.0],"1.5":[17.0,17.0,15.0,15.0,21.0,20.0,18.0,18.0],"2.5":[24.0,23.0,21.0,20.0,28.0,27.0,25.0,24.0],"4":[32.0,30.0,28.0,27.0,38.0,36.0,34.0,32.0],"6":[41.0,38.0,36.0,35.0,49.0,46.0,44.0,40.0],"10":[56.0,52.0,49.0,46.0,68.0,63.0,60.0,55.0],"16":[74.0,69.0,66.0,62.0,91.0,83.0,80.0,73.0],"25":[96.0,90.0,86.0,81.0,121.0,108.0,106.0,96.0],"35":[119.0,110.0,106.0,99.0,149.0,133.0,131.0,116.0],"50":[144.0,132.0,128.0,118.0,180.0,159.0,159.0,140.0],"70":[182.0,167.0,163.0,149.0,230.0,201.0,202.0,177.0],"95":[219.0,200.0,197.0,179.0,278.0,241.0,245.0,212.0],"120":[253.0,230.0,227.0,207.0,322.0,278.0,284.0,244.0],"150":[289.0,264.0,259.0,236.0,358.0,304.0,311.0,273.0],"185":[329.0,299.0,295.0,268.0,409.0,349.0,349.0,309.0],"240":[386.0,351.0,346.0,315.0,480.0,418.0,410.0,362.0],"300":[442.0,402.0,396.0,360.0,549.0,484.0,468.0,414.0],"400":[null,null,null,null,622.0,null,531.0,null],"500":[null,null,null,null,713.0,null,606.0,null]},"T5-28":{"4":[47.0,54.0],"6":[60.0,68.0],"10":[82.0,90.0],"16":[110.0,124.0],"25":[147.0,166.0],"35":[183.0,206.0],"50":[224.0,250.0],"70":[289.0,321.0],"95":[354.0,391.0],"120":[413.0,455.0],"150":[480.0,525.0],"185":[551.0,602.0],"240":[654.0,711.0],"300":[758.0,821.0],"400":[917.0,987.0],"500":[1064.0,1140.0]},"T5-29":{"1.5":[25.0,22.0,33.0],"2.5":[33.0,29.0,43.0],"4":[43.0,38.0,55.0],"6":[54.0,47.0,70.0],"10":[71.0,63.0,92.0],"16":[94.0,83.0,119.0],"25":[124.0,109.0,152.0],"35":[150.0,132.0,184.0],"50":[180.0,159.0,217.0],"70":[223.0,196.0,266.0],"95":[271.0,238.0,318.0],"120":[313.0,275.0,362.0],"150":[355.0,312.0,406.0],"185":[406.0,356.0,459.0],"240":[477.0,418.0,533.0],"300":[543.0,475.0,601.0],"400":[625.0,545.0,684.0],"500":[717.0,623.0,777.0]},"T5-30":{"1":[null,15.0,null,null,null,null,13.0],"1.5":[null,19.0,null,null,null,null,16.0],"2.5":[null,26.0,null,null,null,null,22.0],"4":[null,35.0,null,null,null,null,30.0],"6":[null,44.0,null,null,null,null,37.0],"10":[null,61.0,null,null,null,null,52.0],"16":[null,82.0,null,null,null,null,70.0],"25":[114.0,104.0,99.0,96.0,127.0,113.0,88.0],"35":[141.0,129.0,124.0,119.0,157.0,141.0,110.0],"50":[171.0,157.0,151.0,145.0,191.0,171.0,133.0],"70":[218.0,202.0,196.0,188.0,244.0,221.0,171.0],"95":[264.0,245.0,239.0,230.0,297.0,271.0,207.0],"120":[306.0,285.0,279.0,268.0,345.0,315.0,240.0],"150":[353.0,330.0,324.0,310.0,397.0,365.0,278.0],"185":[403.0,378.0,371.0,356.0,453.0,418.0,317.0],"240":[475.0,447.0,441.0,422.0,535.0,495.0,374.0],"300":[547.0,516.0,511.0,488.0,617.0,573.0,432.0],"400":[656.0,null,599.0,571.0,741.0,692.0,null],"500":[755.0,null,686.0,652.0,854.0,800.0,null]},"T5-30a":{"1":[null,13.0,null,12.0],"1.5":[null,17.0,null,15.0],"2.5":[null,23.0,null,21.0],"4":[null,31.0,null,28.0],"6":[null,40.0,null,36.0],"10":[null,55.0,null,50.0],"16":[null,74.0,null,66.0],"25":[99.0,97.0,90.0,84.0],"35":[123.0,120.0,112.0,104.0],"50":[158.0,146.0,145.0,125.0],"70":[204.0,185.0,186.0,160.0],"95":[247.0,224.0,227.0,194.0],"120":[287.0,260.0,264.0,225.0],"150":[331.0,299.0,304.0,260.0],"185":[379.0,341.0,348.0,297.0],"240":[448.0,401.0,411.0,351.0],"300":[517.0,461.0,474.0,404.0],"400":[604.0,null,552.0,null],"500":[689.0,null,629.0,null]},"T5-31":{"1":[null,11.0,null,10.0],"1.5":[null,14.0,null,13.0],"2.5":[null,20.0,null,17.0],"4":[null,26.0,null,23.0],"6":[null,33.0,null,30.0],"10":[null,45.0,null,40.0],"16":[null,60.0,null,54.0],"25":[88.0,78.0,77.0,70.0],"35":[109.0,97.0,96.0,86.0],"50":[131.0,116.0,117.0,103.0],"70":[167.0,146.0,149.0,130.0],"95":[202.0,175.0,180.0,156.0],"120":[234.0,202.0,208.0,179.0],"150":[261.0,224.0,228.0,196.0],"185":[279.0,256.0,258.0,222.0],"240":[348.0,299.0,301.0,258.0],"300":[398.0,343.0,343.0,295.0],"400":[475.0,null,406.0,null],"500":[545.0,null,464.0,null]},"T5-32":{"1":[null,19.0,null,null,null,null,16.0],"1.5":[null,24.0,null,null,null,null,21.0],"2.5":[null,33.0,null,null,null,null,29.0],"4":[null,45.0,null,null,null,null,38.0],"6":[null,57.0,null,null,null,null,49.0],"10":[null,78.0,null,null,null,null,68.0],"16":[null,105.0,null,null,null,null,91.0],"25":[147.0,136.0,128.0,123.0,166.0,147.0,116.0],"35":[182.0,168.0,160.0,154.0,206.0,183.0,144.0],"50":[220.0,205.0,197.0,188.0,250.0,224.0,175.0],"70":[282.0,263.0,254.0,244.0,321.0,289.0,224.0],"95":[343.0,320.0,311.0,298.0,391.0,354.0,271.0],"120":[398.0,374.0,364.0,349.0,455.0,413.0,315.0],"150":[459.0,430.0,422.0,404.0,525.0,480.0,363.0],"185":[523.0,493.0,485.0,464.0,602.0,551.0,415.0],"240":[618.0,583.0,577.0,552.0,711.0,654.0,490.0],"300":[713.0,674.0,670.0,640.0,821.0,758.0,564.0],"400":[855.0,null,790.0,749.0,987.0,917.0,null],"500":[986.0,null,908.0,861.0,1140.0,1064.0,null]},"T5-32a":{"1":[null,17.0,null,15.0],"1.5":[null,22.0,null,20.0],"2.5":[null,30.0,null,27.0],"4":[null,41.0,null,36.0],"6":[null,53.0,null,47.0],"10":[null,73.0,null,65.0],"16":[null,97.0,null,87.0],"25":[130.0,126.0,118.0,108.0],"35":[160.0,156.0,147.0,134.0],"50":[207.0,190.0,190.0,163.0],"70":[267.0,245.0,244.0,208.0],"95":[323.0,298.0,297.0,253.0],"120":[376.0,348.0,345.0,293.0],"150":[433.0,401.0,397.0,338.0],"185":[496.0,460.0,455.0,386.0],"240":[586.0,545.0,537.0,455.0],"300":[676.0,630.0,620.0,524.0],"400":[790.0,null,722.0,null],"500":[901.0,null,823.0,null]},"T5-33":{"1":[null,15.0,null,14.0],"1.5":[null,20.0,null,18.0],"2.5":[null,27.0,null,24.0],"4":[null,36.0,null,32.0],"6":[null,46.0,null,40.0],"10":[null,63.0,null,55.0],"16":[null,83.0,null,73.0],"25":[121.0,108.0,106.0,96.0],"35":[149.0,133.0,131.0,116.0],"50":[180.0,159.0,159.0,140.0],"70":[230.0,201.0,202.0,177.0],"95":[278.0,241.0,245.0,212.0],"120":[322.0,278.0,284.0,244.0],"150":[358.0,304.0,311.0,273.0],"185":[409.0,349.0,349.0,309.0],"240":[480.0,418.0,410.0,362.0],"300":[549.0,484.0,468.0,414.0],"400":[622.0,null,531.0,null],"500":[713.0,null,606.0,null]},"V9.1":{"1":[44.0,44.0,44.0,38.0,38.0,38.0,38.0],"1.5":[29.0,29.0,29.0,25.0,25.0,25.0,25.0],"2.5":[18.0,18.0,18.0,15.0,15.0,15.0,15.0],"4":[11.0,11.0,11.0,9.5,9.5,9.5,9.5],"6":[7.3,7.3,7.3,6.4,6.4,6.4,6.4],"10":[4.4,4.4,4.4,3.8,3.8,3.8,3.8],"16":[2.8,2.8,2.8,2.4,2.4,2.4,2.4],"25":[1.81,1.75,1.75,1.52,1.5,1.5,1.52],"35":[1.33,1.25,1.27,1.13,1.11,1.12,1.15],"50":[1.0,0.94,0.97,0.85,0.81,0.84,0.86],"70":[0.71,0.66,0.69,0.61,0.57,0.6,0.63],"95":[0.56,0.5,0.54,0.48,0.44,0.47,0.5],"120":[0.48,0.41,0.45,0.4,0.35,0.39,0.43],"150":[0.41,0.35,0.39,0.35,0.3,0.34,0.38],"185":[0.36,0.29,0.34,0.31,0.26,0.3,0.34],"240":[0.3,0.25,0.29,0.27,0.21,0.25,0.29],"300":[0.27,0.22,0.26,0.24,0.18,0.23,0.26],"400":[0.25,0.19,0.23,0.22,0.16,0.2,0.24],"500":[0.23,0.17,0.21,0.2,0.15,0.18,0.22]},"V9.2":{"1":[44.0,38.0],"1.5":[29.0,25.0],"2.5":[18.0,15.0],"4":[11.0,9.5],"6":[7.3,6.4],"10":[4.4,3.8],"16":[2.8,2.4],"25":[1.75,1.5],"35":[1.25,1.1],"50":[0.93,0.8],"70":[0.65,0.57],"95":[0.49,0.43],"120":[0.41,0.36],"150":[0.34,0.29],"185":[0.29,0.25],"240":[0.24,0.21],"300":[0.21,0.18],"400":[0.17,0.15]},"V9.3":{"1":[46.0,46.0,46.0,40.0,40.0,40.0,40.0],"1.5":[31.0,31.0,31.0,27.0,27.0,27.0,27.0],"2.5":[19.0,19.0,19.0,16.0,16.0,16.0,16.0],"4":[12.0,12.0,12.0,10.0,10.0,10.0,10.0],"6":[7.9,7.9,7.9,6.8,6.8,6.8,6.8],"10":[4.7,4.7,4.7,4.0,4.0,4.0,4.0],"16":[2.9,2.9,2.9,2.5,2.5,2.5,2.5],"25":[1.85,1.85,1.85,1.6,1.57,1.58,1.6],"35":[1.37,1.35,1.37,1.17,1.14,1.15,1.17],"50":[1.04,1.0,1.02,0.91,0.87,0.87,0.9],"70":[0.75,0.7,0.73,0.65,0.61,0.62,0.64],"95":[0.58,0.52,0.56,0.5,0.45,0.46,0.5],"120":[0.49,0.42,0.47,0.42,0.37,0.38,0.42],"150":[0.42,0.36,0.4,0.37,0.31,0.33,0.37],"185":[0.37,0.31,0.35,0.32,0.26,0.27,0.31],"240":[0.32,0.25,0.3,0.27,0.22,0.23,0.27],"300":[0.28,0.22,0.26,0.24,0.19,0.2,0.24],"400":[0.25,0.19,0.23,0.22,0.17,0.18,0.22],"500":[0.23,0.17,0.21,0.2,0.15,0.16,0.2]},"V9.4":{"1":[46.0,40.0],"1.5":[31.0,27.0],"2.5":[19.0,16.0],"4":[12.0,10.0],"6":[7.9,6.8],"10":[4.7,4.0],"16":[2.9,2.5],"25":[1.85,1.6],"35":[1.35,1.15],"50":[0.99,0.86],"70":[0.68,0.6],"95":[0.52,0.44],"120":[0.42,0.36],"150":[0.35,0.31],"185":[0.3,0.25],"240":[0.24,0.22],"300":[0.21,0.18],"400":[0.19,0.16]},"B1":{"1":[null,8.8,12.5,13.0,14.0,6.2,9.6,10.5,12.0],"1.5":[3.3,9.2,13.0,13.5,14.5,6.6,11.0,11.5,12.5],"2.5":[4.0,9.8,14.0,15.0,16.0,7.4,12.5,13.0,15.0],"4":[4.6,10.5,15.5,16.5,17.5,8.6,14.5,15.5,17.0],"6":[5.2,11.0,17.0,18.0,19.0,9.4,16.0,17.5,19.5],"10":[6.7,12.0,19.5,20.5,23.0,12.0,20.0,21.5,24.0],"16":[7.8,13.0,22.5,24.6,26.5,13.5,23.0,25.0,28.0],"25":[9.7,14.5,27.0,28.5,31.0,16.0,27.5,30.0,33.0],"35":[10.9,16.0,29.5,31.5,35.0,17.5,31.0,33.5,37.0],"50":[12.8,17.0,33.5,36.0,39.5,null,null,null,null],"70":[14.6,19.0,38.0,40.5,44.5,null,null,null,null],"95":[17.1,21.5,42.5,46.0,51.5,null,null,null,null],"120":[18.8,23.0,46.5,50.5,56.0,null,null,null,null],"150":[20.9,26.0,52.0,56.0,62.0,null,null,null,null],"185":[23.3,28.0,57.0,61.5,68.0,null,null,null,null],"240":[26.6,31.5,64.0,69.0,76.5,null,null,null,null],"300":[29.6,35.0,70.5,76.0,85.0,null,null,null,null],"400":[33.2,38.5,null,null,null,null,null,null,null],"500":[null,43.0,null,null,null,null,null,null,null]},"B2":{"1":[13.5,14.0,15.0,10.0,11.5,13.0],"1.5":[14.0,15.0,16.0,12.0,12.5,14.0],"2.5":[15.0,16.0,17.0,13.0,14.0,15.5],"4":[16.5,18.0,19.0,15.5,17.0,18.5],"6":[18.0,19.0,20.5,17.5,19.5,21.5],"10":[21.0,22.5,25.0,21.5,24.0,26.5],"16":[23.5,26.5,28.5,25.0,28.0,30.5],"25":[28.0,30.5,34.0,28.5,33.0,36.5],"35":[30.0,33.0,39.0,31.5,37.0,41.5],"50":[34.0,38.5,43.5,null,null,null],"70":[38.5,42.5,49.0,null,null,null],"95":[43.5,48.5,56.5,null,null,null],"120":[47.5,53.5,61.5,null,null,null],"150":[53.0,59.0,68.0,null,null,null],"185":[57.5,64.5,75.0,null,null,null],"240":[64.5,72.0,84.5,null,null,null],"300":[71.0,79.5,93.5,null,null,null]}};
/* Core calculation logic — EIT electrical installation standard 2564 (data from handbook tables) */
(function (root) {
  'use strict';
  const D = root.EIT_DATA;
  const SIZES = [0.5, 0.75, 1, 1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400, 500];
  const STD_RATINGS = [6, 10, 16, 20, 25, 32, 40, 50, 63, 70, 80, 100, 125, 150, 160, 175, 200, 225, 250, 300, 350, 400, 450, 500, 600, 630, 700, 800, 1000, 1250, 1600, 2000, 2500, 3200, 4000, 5000, 6300];

  const fmt = (x, n = 2) => (x == null || isNaN(x)) ? '-' : Number(x).toLocaleString('en-US', { maximumFractionDigits: n, minimumFractionDigits: 0 });
  const roundUp = (x, d = 0) => { const m = Math.pow(10, d); return Math.ceil(x * m - 1e-9) / m; };

  function rowsOf(id) {
    const t = D[id];
    return SIZES.filter(s => t[String(s)]).map(s => ({ size: s, v: t[String(s)] }));
  }

  /* ---------- Ca : temperature factors (Table 5-43 air @40C, Table 5-44 ground @30C) ---------- */
  // [lo, hi, PVC 70C, XLPE 90C]
  const CA_AIR = [[11, 15, 1.34, 1.23], [16, 20, 1.29, 1.19], [21, 25, 1.22, 1.14], [26, 30, 1.15, 1.10], [31, 35, 1.08, 1.05], [36, 40, 1.00, 1.00],
    [41, 45, 0.91, 0.96], [46, 50, 0.82, 0.90], [51, 55, 0.70, 0.84], [56, 60, 0.57, 0.78], [61, 65, null, 0.71], [66, 70, null, 0.64], [71, 75, null, 0.55], [76, 80, null, 0.45]];
  const CA_GND = [[11, 15, 1.18, 1.12], [16, 20, 1.12, 1.08], [21, 25, 1.07, 1.03], [26, 30, 1.00, 1.00], [31, 35, 0.94, 0.96], [36, 40, 0.87, 0.91],
    [41, 45, 0.80, 0.86], [46, 50, 0.71, 0.82], [51, 55, 0.62, 0.76], [56, 60, 0.51, 0.70], [61, 65, null, 0.65], [66, 70, null, 0.57], [71, 75, null, 0.49], [76, 80, null, 0.41]];
  function caFactor(ins, temp, buried) {
    const tbl = buried ? CA_GND : CA_AIR, ref = buried ? 'ตาราง 5-44' : 'ตาราง 5-43';
    const t = Math.ceil(temp - 1e-9);
    const band = tbl.find(b => t >= b[0] && t <= b[1]);
    if (!band) return { error: `อุณหภูมิ ${temp}°C อยู่นอกช่วงตาราง (11–80°C)`, ref };
    const v = band[ins === 'PVC' ? 2 : 3];
    if (v == null) return { error: `สายฉนวน ${ins} ใช้งานที่อุณหภูมิโดยรอบ ${temp}°C ไม่ได้ (เกินช่วงในตาราง)`, ref };
    return { value: v, ref, band: `${band[0]}–${band[1]}°C` };
  }

  /* ---------- Cg : grouping factors ---------- */
  // Table 5-8: [lo, hi, in conduit / covered tray, on surface]
  const T58 = [[2, 2, 0.80, 0.85], [3, 3, 0.70, 0.79], [4, 4, 0.65, 0.75], [5, 5, 0.60, 0.73], [6, 6, 0.57, 0.72], [7, 7, 0.54, 0.72], [8, 8, 0.52, 0.71], [9, 9, 0.50, 0.70],
    [10, 12, 0.45, 0.70], [13, 16, 0.41, 0.70], [17, 20, 0.38, 0.70]];
  function cg58(n, surface) {
    if (n <= 1) return { value: 1, ref: 'ตาราง 5-8', note: '1 กลุ่มวงจร ไม่ต้องปรับค่า' };
    const b = T58.find(r => n >= r[0] && n <= r[1]);
    if (!b) return { error: 'จำนวนกลุ่มวงจรเกิน 20 ในตาราง 5-8', ref: 'ตาราง 5-8' };
    return { value: b[surface ? 3 : 2], ref: 'ตาราง 5-8' + (surface ? ' (เดินบนผิว/เกาะผนัง)' : ' (ในช่องเดินสาย)') };
  }
  // Table 5-40 (single-core on tray): rows by tray count, cols by circuits [1,2,3,4,5-6,7-9]
  const CG40 = {
    'perf-h-flat': [[1, .91, .87, .82, .78, .77], [.96, .87, .81, .78, .74, .69], [.95, .85, .78, .75, .70, .65]],
    'perf-v-flat': [[1, .86, .80, .75, .71, .70], [.95, .84, .77, .72, .67, .66]],
    'ladder-h-flat': [[1, .97, .96, .94, .93, .92], [.98, .93, .89, .88, .86, .83], [.97, .90, .86, .83, .80, .77]],
    'perf-h-trefoil': [[1, .98, .96, .93, .89, null], [.97, .93, .89, .85, .80, null], [.96, .92, .86, .82, .76, null]],
    'perf-v-trefoil': [[1, .91, .89, .88, .87, null], [1, .90, .86, .85, .83, null]],
    'ladder-h-trefoil': [[1, 1, 1, 1, 1, null], [.97, .95, .93, .92, .91, null], [.96, .94, .90, .89, .86, null]],
    'perf-h-spaced': [[1, .93, .90, .87, .83, null], [.97, .89, .85, .81, .76, null], [.96, .88, .82, .78, .72, null]],
    'perf-v-spaced': [[1, .91, .89, .88, .87, null], [.94, .90, .86, .85, .83, null]],
    'ladder-h-spaced': [[1, .97, .96, .96, .96, null], [.97, .94, .93, .92, .91, null], [.96, .93, .92, .91, .88, null]]
  };
  // Table 5-41 (multi-core on tray)
  const CG41 = {
    'perf-h-touch': [[1, .88, .82, .77, .73, .72], [1, .87, .80, .77, .73, .68], [1, .86, .79, .76, .71, .66], [1, .84, .77, .73, .68, .64]],
    'perf-h-spaced': [[1, 1, .98, .95, .91, null], [1, .99, .96, .92, .87, null], [1, .98, .95, .91, .85, null]],
    'perf-v-touch': [[1, .88, .82, .77, .73, .72], [1, .88, .81, .76, .71, .70]],
    'perf-v-spaced': [[1, .91, .89, .88, .87, null], [1, .91, .88, .87, .85, null]],
    'solid-h-touch': [[.97, .84, .78, .75, .71, .68], [.97, .83, .76, .72, .68, .63], [.97, .82, .75, .71, .66, .61], [.97, .81, .73, .69, .63, .58]],
    'ladder-h-touch': [[1, .87, .82, .80, .79, .78], [1, .86, .80, .78, .76, .73], [1, .85, .79, .76, .73, .70], [1, .84, .77, .73, .68, .64]],
    'ladder-h-spaced': [[1, 1, 1, 1, 1, null], [1, .99, .98, .97, .96, null], [1, .98, .97, .96, .93, null]]
  };
  // Table 5-40(ก): [lo, hi, covered(col2), solid uncovered(col3)]
  const T540K = T58.map(r => [r[0], r[1], r[2], r[3]]);
  // Table 5-45 (direct buried) / 5-46 (buried ducts): circuits 2..6
  const T545 = { touch: [.75, .65, .60, .55, .50], d1: [.80, .70, .60, .55, .55], '125': [.85, .75, .70, .65, .60], '250': [.90, .80, .75, .70, .70], '500': [.90, .85, .80, .80, .80] };
  const T546 = { touch: [.85, .75, .70, .65, .60], '250': [.90, .85, .80, .80, .80], '500': [.95, .90, .85, .85, .80], '1000': [.95, .95, .90, .90, .90] };
  const grpCol = g => g <= 1 ? 0 : g === 2 ? 1 : g === 3 ? 2 : g === 4 ? 3 : g <= 6 ? 4 : 5;
  const grpLabel = ['1', '2', '3', '4', '5–6', '7–9'];

  /* ---------- ampacity table selection ---------- */
  function ampSelect(p) {
    const nc = p.phase === 3 ? 3 : 2, g = String(p.group), PVC = p.ins === 'PVC', single = p.core === 'single';
    const cl = (single ? 'แกนเดียว' : 'หลายแกน') + ' · ' + nc + ' ตัวนำกระแส';
    if (g === '1' || g === '2' || g === 'W') {
      const id = PVC ? 'T5-20' : 'T5-27';
      const wire = g === 'W';
      const grp = wire ? 2 : +g;
      const idx = (grp === 1 ? 0 : 4) + (single ? 0 : 1) + ((wire || nc === 3) ? 2 : 0);
      return { id, idx, base: 40, buried: false, label: (wire ? 'รางเดินสาย (ใช้กลุ่ม 2 · ช่องตัวนำกระแส 3 เส้น)' : 'กลุ่ม ' + grp) + ' · ' + cl, ref: id.replace('T', 'ตาราง ') };
    }
    if (g === '3') {
      const id = 'T5-21';
      const idx = PVC ? (single ? (nc === 2 ? 1 : 2) : (nc === 2 ? 5 : 6)) : (single ? (nc === 2 ? 3 : 4) : (nc === 2 ? 7 : 8));
      return { id, idx, base: 40, buried: false, label: 'กลุ่ม 3 · ' + (PVC ? 'PVC' : 'XLPE') + ' ' + cl, ref: 'ตาราง 5-21' };
    }
    if (g === '4') {
      const id = PVC ? 'T5-22' : 'T5-28';
      const idx = p.arr === 'spacedV' ? 0 : 1;
      return { id, idx, base: 40, buried: false, label: 'กลุ่ม 4 · แกนเดียวบนลูกถ้วย · ' + (idx === 0 ? 'เรียงแนวตั้ง ระยะห่าง D' : 'เรียงแนวนอน ระยะห่าง D'), ref: id.replace('T', 'ตาราง ') };
    }
    if (g === '5' || g === '6') {
      const id = PVC ? 'T5-23' : 'T5-29';
      const idx = g === '6' ? 2 : (nc === 2 ? 0 : 1);
      return { id, idx, base: 30, buried: true, label: (g === '5' ? 'กลุ่ม 5 · ร้อยท่อฝังดิน · ' + nc + ' ตัวนำกระแส' : 'กลุ่ม 6 · ฝังดินโดยตรง · ไม่เกิน 3 ตัวนำกระแส'), ref: id.replace('T', 'ตาราง ') };
    }
    if (g === '7') {
      const t = p.tray || {};
      if (t.covered) {
        const id = PVC ? 'T5-31' : 'T5-33';
        const idx = (single ? 0 : 1) + (nc === 3 ? 2 : 0);
        return { id, idx, base: 40, buried: false, label: 'กลุ่ม 7 · รางเคเบิลมีฝาปิด · ' + cl, ref: id.replace('T', 'ตาราง ') };
      }
      if (t.type === 'solid') {
        const id = PVC ? 'T5-30a' : 'T5-32a';
        const idx = (single ? 0 : 1) + (nc === 3 ? 2 : 0);
        return { id, idx, base: 40, buried: false, label: 'กลุ่ม 7 · รางเคเบิลไม่มีฝาปิดด้านล่างทึบ · ' + cl, ref: id.replace('T', 'ตาราง ').replace('a', '(ก)') };
      }
      const id = PVC ? 'T5-30' : 'T5-32';
      let idx;
      if (nc === 2) idx = single ? 0 : 1;
      else if (!single) idx = 6;
      else idx = p.arr === 'trefoil' ? 3 : p.arr === 'spacedH' ? 4 : p.arr === 'spacedV' ? 5 : 2;
      const arrTxt = (nc === 3 && single) ? ({ flat: ' · วางชิดกันแนวราบ', trefoil: ' · วางชิดกันแบบสามเหลี่ยม', spacedH: ' · วางห่างกัน (แนวนอน)', spacedV: ' · วางห่างกัน (แนวตั้ง)' }[p.arr || 'flat']) : '';
      return { id, idx, base: 40, buried: false, label: 'กลุ่ม 7 · รางเคเบิลไม่มีฝาปิด แบบระบายอากาศ/บันได · ' + cl + arrTxt, ref: id.replace('T', 'ตาราง ') };
    }
    return { error: 'ไม่รู้จักวิธีเดินสาย' };
  }

  /* ---------- Cg selection ---------- */
  function cgFactor(p, sel) {
    const g = String(p.group), n = Math.max(1, Math.round(p.circuits || 1));
    if (g === '1' || g === '2') return cg58(n, false);
    if (g === 'W') {
      const loaded = p.wireLoaded != null ? p.wireLoaded : n * (p.phase === 3 ? 3 : 2);
      if (loaded <= 30) return { value: 1, ref: 'ข้อ 3.3.5', note: `ตัวนำกระแสรวม ${loaded} เส้น (ไม่เกิน 30) ไม่ต้องปรับค่า` };
      const r = cg58(n, false); r.note = `ตัวนำกระแสรวม ${loaded} เส้น (เกิน 30) ปรับตามตาราง 5-8`; return r;
    }
    if (g === '3') return cg58(n, true);
    if (g === '4') return { value: 1, ref: '-', note: 'กลุ่ม 4 (วางห่างกันบนลูกถ้วย) ไม่มีตัวคูณลดกลุ่มวงจรในตาราง' };
    if (g === '5' || g === '6') {
      if (n <= 1) return { value: 1, ref: 'ตาราง 5-45/5-46', note: '1 วงจร ไม่ต้องปรับค่า' };
      if (g === '5' && p.buriedMode === 'same') return cg58(n, false);
      const direct = g === '6', tbl = direct ? T545 : T546, ref = direct ? 'ตาราง 5-45 (ฝังดินโดยตรง)' : 'ตาราง 5-46 (ร้อยท่อฝังดิน)';
      const sp = p.spacing || 'touch';
      if (n > 6) return { error: 'จำนวนวงจรเกิน 6 ในตาราง ' + (direct ? '5-45' : '5-46'), ref };
      const arr = tbl[sp] || tbl.touch;
      return { value: arr[n - 2], ref, note: 'ระยะห่าง: ' + (sp === 'touch' ? 'วางชิดกัน' : sp === 'd1' ? '1 เท่าของเส้นผ่านศูนย์กลางเคเบิล' : sp + ' มม.') };
    }
    if (g === '7') {
      const t = p.tray || {}, single = p.core === 'single';
      const groups = Math.max(1, Math.round((p.circuits || 1) * (p.parallel || 1)));
      if (t.spaceOk && !t.covered) return { value: 1, ref: 'หมายเหตุ 2/3 ท้ายตาราง', note: 'ระยะห่างระหว่างกลุ่มวงจร > 2 เท่าของ OD และมีจับยึดรักษาระยะ จึงไม่ต้องปรับค่า', groups };
      if (t.covered || t.type === 'solid' && single) {
        const b = groups <= 1 ? [1, 1, 1, 1] : (T540K.find(r => groups >= r[0] && groups <= r[1]) || null);
        if (!b) return { error: 'จำนวนกลุ่มวงจรเกิน 20 ในตาราง 5-40(ก)', ref: 'ตาราง 5-40(ก)' };
        const v = groups <= 1 ? 1 : b[t.covered ? 2 : 3];
        return { value: v, ref: 'ตาราง 5-40(ก) ' + (t.covered ? '(รางมีฝาปิด)' : '(รางไม่มีฝา ด้านล่างทึบ)'), note: groups + ' กลุ่มวงจร', groups };
      }
      const trays = Math.max(1, Math.round(t.trays || 1));
      const orient = t.type === 'solid' ? 'h' : (t.orient || 'h');
      const arrKey = single ? (p.arr === 'trefoil' ? 'trefoil' : (p.arr === 'spacedH' || p.arr === 'spacedV') ? 'spaced' : 'flat') : ((p.arr === 'spacedH' || p.arr === 'spacedV') ? 'spaced' : 'touch');
      const key = (t.type === 'solid' ? 'solid' : t.type === 'ladder' ? 'ladder' : 'perf') + '-' + orient + '-' + arrKey;
      const tbl = single ? CG40 : CG41;
      const ref = single ? 'ตาราง 5-40' : 'ตาราง 5-41';
      const rowsT = tbl[key];
      if (!rowsT) return { error: 'ไม่มีตัวคูณในตาราง ' + ref + ' สำหรับรูปแบบนี้ (' + key + ')', ref };
      let tr = trays;
      if (!single && trays >= 4 && rowsT.length === 4) tr = 4;
      if (tr > rowsT.length) return { error: `ตาราง ${ref} ไม่มีข้อมูลสำหรับรางเคเบิล ${trays} ราง ในรูปแบบนี้`, ref };
      let gcount = groups;
      let noteAdd = '';
      if (gcount > 9) {
        if (single && arrKey !== 'flat') return { error: 'กลุ่มวงจรเกิน 9 ใช้ได้เฉพาะสายวางชิดกันแนวราบ (หมายเหตุ 5)', ref };
        gcount = 9; noteAdd = ' (เกิน 9 กลุ่ม ใช้ค่าเดียวกับ 9 กลุ่ม ตามหมายเหตุ 5)';
      }
      const col = grpCol(gcount);
      const v = rowsT[tr - 1][col];
      if (v == null) return { error: `ตาราง ${ref} ไม่มีค่าสำหรับ ${gcount} กลุ่มวงจรในรูปแบบนี้`, ref };
      return { value: v, ref, note: `${trays > 1 ? trays + ' ราง · ' : ''}${gcount} กลุ่มวงจร/ราง (คอลัมน์ ${grpLabel[col]})${noteAdd}`, groups };
    }
    return { value: 1, ref: '-' };
  }

  /* ---------- Voltage drop ---------- */
  function vdLookup(p, size) {
    const PVC = p.ins === 'PVC', single = p.core === 'single', g = String(p.group);
    const id = single ? (PVC ? 'V9.1' : 'V9.3') : (PVC ? 'V9.2' : 'V9.4');
    const row = D[id][String(size)];
    if (!row) return null;
    let idx, col;
    if (!single) { idx = p.phase === 3 ? 1 : 0; col = p.phase === 3 ? '3 เฟส · ทุกกลุ่มการติดตั้ง' : '1 เฟส · ทุกกลุ่มการติดตั้ง'; }
    else {
      const conduitLike = (g === '1' || g === '2' || g === '5' || g === 'W');
      if (p.phase !== 3) {
        if (conduitLike) { idx = 0; col = '1 เฟส · กลุ่ม 1, 2, 5'; }
        else if (p.arr === 'spacedH' || p.arr === 'spacedV') { idx = 2; col = '1 เฟส · กลุ่ม 3, 4, 6, 7 วางห่างกัน (Spaced)'; }
        else { idx = 1; col = '1 เฟส · กลุ่ม 3, 4, 6, 7 วางชิดกัน (Touching)'; }
      } else if (conduitLike) { idx = 3; col = '3 เฟส · กลุ่ม 1, 2, 5'; }
      else if (p.arr === 'trefoil') { idx = 4; col = '3 เฟส · กลุ่ม 3, 4, 6, 7 Trefoil'; }
      else if (p.arr === 'spacedH' || p.arr === 'spacedV') { idx = 6; col = '3 เฟส · กลุ่ม 3, 4, 6, 7 Spaced'; }
      else { idx = 5; col = '3 เฟส · กลุ่ม 3, 4, 6, 7 Flat'; }
    }
    const mv = row[idx];
    if (mv == null) return null;
    return { mv, ref: 'ตาราง ' + id.slice(1), col };
  }
  function vdCalc(p, size, current, length, vref) {
    const r = vdLookup(p, size);
    if (!r) return null;
    const vd = r.mv * current * length / 1000;
    return Object.assign({ vd, pct: vd / vref * 100, vref }, r);
  }

  /* ---------- Grounding (Table 4.1 / 4.2) ---------- */
  const T41 = [[35, 10], [50, 16], [95, 25], [185, 35], [300, 50], [500, 70], [Infinity, 95]];
  const T42 = [[20, 2.5], [40, 4], [70, 6], [100, 10], [200, 16], [400, 25], [500, 35], [800, 50], [1000, 70], [1250, 95], [2000, 120], [2500, 185], [4000, 240], [6000, 400]];
  const nextSize = a => SIZES.find(s => s >= a - 1e-9) || null;
  function electrodeSize(phaseArea) { return T41.find(r => phaseArea <= r[0])[1]; }
  function bondingJumper(phaseArea) {
    const t = electrodeSize(phaseArea), pct = phaseArea * 0.125;
    return { table: t, pct, size: t >= pct ? t : nextSize(pct) };
  }
  function egcSize(rating, phaseSize) {
    const r = T42.find(x => rating <= x[0]);
    if (!r) return { error: 'พิกัดเครื่องป้องกันเกิน 6,000 A อยู่นอกตาราง 4.2' };
    let size = r[1], capped = false;
    if (phaseSize && phaseSize < size) { size = phaseSize; capped = true; }
    return { table: r[1], size, capped, rating: r[0] };
  }

  /* ---------- Main cable sizing ---------- */
  function sizeCircuit(p) {
    const out = { errors: [], warnings: [], notes: [] };
    const nc = p.phase === 3 ? 3 : 2;
    const parallel = Math.max(1, Math.round(p.parallel || 1));
    if (!(p.In > 0)) { out.errors.push('กรอกขนาดเครื่องป้องกันกระแสเกิน (In) มากกว่า 0'); return out; }
    const g = String(p.group);
    if (!p.sheathed && !['1', '2', '4', 'W'].includes(g)) { out.errors.push('สายไม่มีเปลือก (เช่น IEC 01) เดินได้เฉพาะในท่อ/รางเดินสาย (กลุ่ม 1, 2, W) หรือบนลูกถ้วย (กลุ่ม 4) เท่านั้น ใช้ NYY หรือสายมีเปลือกสำหรับกลุ่ม 3, 5, 6, 7'); return out; }
    if (p.core === 'multi' && g === '4') { out.errors.push('กลุ่ม 4 (บนลูกถ้วย) ใช้ได้เฉพาะสายแกนเดียว'); return out; }
    const sel = ampSelect(p);
    if (sel.error) { out.errors.push(sel.error); return out; }
    out.sel = sel;
    const ca = caFactor(p.ins, p.temp, sel.buried);
    if (ca.error) { out.errors.push(ca.error); out.ca = ca; return out; }
    ca.base = sel.base; out.ca = ca;
    const cg = cgFactor(p, sel);
    if (cg.error) { out.errors.push(cg.error); out.cg = cg; return out; }
    out.cg = cg;
    const perCable = p.In / parallel;
    const It = perCable / (ca.value * cg.value);
    out.perCable = perCable; out.It = It; out.parallel = parallel;
    const tbl = rowsOf(sel.id);
    const hit = tbl.find(r => r.v[sel.idx] != null && r.v[sel.idx] >= It - 1e-9);
    if (!hit) { out.errors.push(`ไม่มีขนาดสายในตารางที่รับกระแส ${fmt(It, 1)} A ได้ ให้เพิ่มจำนวนสายขนานต่อเฟส หรือเปลี่ยนวิธีเดินสาย`); return out; }
    let ampSize = hit.size;
    out.ampSize = ampSize;
    // voltage drop upsizing
    const Ib = p.Ib > 0 ? p.Ib : p.In;
    const vref = p.vref || (p.phase === 3 ? 400 : 230);
    out.vref = vref; out.Ib = Ib;
    let size = ampSize, vdRes = null;
    const havelen = p.length > 0;
    if (havelen) {
      const cand = tbl.filter(r => r.size >= ampSize && r.v[sel.idx] != null);
      let found = null, lastRes = null;
      for (const r of cand) {
        const res = vdCalc(p, r.size, Ib / parallel, p.length, vref);
        if (!res) continue;
        lastRes = res; lastRes.size = r.size;
        if (res.pct <= p.vdLimit + 1e-9) { found = res; found.size = r.size; break; }
      }
      if (found) { size = found.size; vdRes = found; }
      else { out.errors.push(`แรงดันตกเกิน ${p.vdLimit}% แม้ใช้สายขนาดใหญ่สุดในตาราง (${lastRes ? fmt(lastRes.pct, 2) + '% ที่ ' + lastRes.size + ' ตร.มม.' : ''}) ให้เพิ่มจำนวนสายขนานหรือลดระยะทาง`); out.vdFail = lastRes; return out; }
    } else {
      vdRes = null;
    }
    const finalRow = tbl.find(r => r.size === size);
    out.size = size; out.amp = finalRow.v[sel.idx];
    out.vdGoverns = size !== ampSize;
    out.vd = vdRes;
    if (vdRes) {
      out.vdAtAmp = vdCalc(p, ampSize, Ib / parallel, p.length, vref);
      out.maxLen = (vref * p.vdLimit / 100) * 1000 / (vdRes.mv * (Ib / parallel));
    }
    out.margin = (out.amp * ca.value * cg.value * parallel / p.In - 1) * 100;
    out.egc = egcSize(p.In, size);
    if (p.core === 'single' && g === '7' && size < 25) out.warnings.push('สายแกนเดียววางบนรางเคเบิลต้องมีขนาดไม่เล็กกว่า 25 ตร.มม.');
    if (parallel > 1) out.notes.push('สายขนานต้องเป็นชนิด ขนาด และความยาวเท่ากัน และเดินแต่ละชุดให้มีลักษณะการติดตั้งเหมือนกัน');
    if (p.ins === 'XLPE' && g === '7' && !(p.tray && p.tray.covered)) out.notes.push('สาย XLPE วางบนรางไม่มีฝาปิดภายในอาคารต้องเป็นชนิดต้านเปลวเพลิง (3.4)');
    if (sel.buried) out.notes.push('งานติดตั้งที่เป็นทรัพย์สินของการไฟฟ้าให้ใช้ตามแบบมาตรฐานของการไฟฟ้า');
    return out;
  }

  /* ---------- Cable dimensions (B1, B2) ---------- */
  const KINDS = [
    { id: 'IEC01', label: 'IEC 01 (60227 IEC 01) 1 แกน', tbl: 'B1', col: 0 },
    { id: 'NYY1', label: 'NYY 1 แกน', tbl: 'B1', col: 1 },
    { id: 'NYY2', label: 'NYY 2 แกน', tbl: 'B1', col: 2 },
    { id: 'NYY3', label: 'NYY 3 แกน', tbl: 'B1', col: 3 },
    { id: 'NYY4', label: 'NYY 4 แกน', tbl: 'B1', col: 4 },
    { id: 'NYYG2', label: 'NYY-G 2 แกน (มีสายดิน)', tbl: 'B2', col: 0 },
    { id: 'NYYG3', label: 'NYY-G 3 แกน (มีสายดิน)', tbl: 'B2', col: 1 },
    { id: 'NYYG4', label: 'NYY-G 4 แกน (มีสายดิน)', tbl: 'B2', col: 2 },
    { id: 'VCT1', label: 'VCT 1 แกน', tbl: 'B1', col: 5 },
    { id: 'VCT2', label: 'VCT 2 แกน', tbl: 'B1', col: 6 },
    { id: 'VCT3', label: 'VCT 3 แกน', tbl: 'B1', col: 7 },
    { id: 'VCT4', label: 'VCT 4 แกน', tbl: 'B1', col: 8 },
    { id: 'VCTG2', label: 'VCT-G 2 แกน (มีสายดิน)', tbl: 'B2', col: 3 },
    { id: 'VCTG3', label: 'VCT-G 3 แกน (มีสายดิน)', tbl: 'B2', col: 4 },
    { id: 'VCTG4', label: 'VCT-G 4 แกน (มีสายดิน)', tbl: 'B2', col: 5 },
    { id: 'CUSTOM', label: 'กำหนดเอง (ใส่ OD จากผู้ผลิต เช่น สาย XLPE/CV)' }
  ];
  function kindSizes(kindId) {
    const k = KINDS.find(x => x.id === kindId);
    if (!k || !k.tbl) return [];
    const t = D[k.tbl];
    return SIZES.filter(s => t[String(s)] && t[String(s)][k.col] != null);
  }
  function cableOD(kindId, size, customOD) {
    if (kindId === 'CUSTOM') return customOD > 0 ? customOD : null;
    const k = KINDS.find(x => x.id === kindId);
    const row = D[k.tbl][String(size)];
    return row ? row[k.col] : null;
  }
  const areaOf = d => d == null ? null : Math.PI / 4 * d * d;

  /* ---------- Conduit ---------- */
  const T35 = { RMC: { 15: 201, 20: 355, 25: 572, 32: 986, 40: 1338, 50: 2196, 65: 3137, 80: 4837, 90: 6458, 100: 8309, 125: 13041, 150: 18742 },
    IMC: { 15: 230, 20: 390, 25: 637, 32: 1091, 40: 1467, 50: 2382, 65: 3367, 80: 5175, 90: 6907, 100: 8871 },
    EMT: { 15: 195, 20: 343, 25: 555, 32: 967, 40: 1313, 50: 2164 } };
  const CONDUIT_NOM = [15, 20, 25, 32, 40, 50, 65, 80, 90, 100, 125, 150];
  const INCH = { 15: '½"', 20: '¾"', 25: '1"', 32: '1¼"', 40: '1½"', 50: '2"', 65: '2½"', 80: '3"', 90: '3½"', 100: '4"', 125: '5"', 150: '6"' };
  // Table 3.7 nominal areas
  const T37A = { 15: 177, 20: 314, 25: 491, 32: 804, 40: 1257, 50: 1964, 65: 3318, 80: 5027, 90: 6362, 100: 7854, 125: 12272, 150: 17672 };
  function fillPct(count) { return count <= 1 ? 53 : count === 2 ? 31 : 40; }
  function conduitSelect(totalArea, count, src) {
    const pct = fillPct(count);
    const sizes = src === 'T37' ? CONDUIT_NOM : Object.keys(T35[src]).map(Number);
    const list = sizes.map(d => {
      const area = src === 'T37' ? T37A[d] : T35[src][d];
      const cap = Math.round(area * pct / 100);
      return { d, area, cap, fill: totalArea / area * 100, ok: totalArea <= cap };
    });
    const chosen = list.find(x => x.ok) || null;
    return { pct, req: totalArea / (pct / 100), list, chosen };
  }

  /* ---------- Wireway / tray ---------- */
  const WIREWAYS = [[50, 50], [50, 100], [75, 75], [75, 100], [100, 100], [100, 150], [100, 200], [150, 150], [150, 200], [150, 300]];
  const TRAY_WIDTHS = [50, 100, 150, 200, 300, 400, 450, 500, 600, 750, 900];
  function wirewaySelect(totalArea) {
    const req = totalArea / 0.20;
    const list = WIREWAYS.map(([w, h]) => ({ w, h, area: w * h, fill: totalArea / (w * h) * 100, ok: totalArea <= 0.2 * w * h }));
    return { req, list, chosen: list.find(x => x.ok) || null };
  }
  function traySelect(items, gapFactor, spare) {
    // items: [{od, qty}] laid in a single layer in the order given
    const seq = [];
    items.forEach(it => { for (let i = 0; i < it.qty; i++) seq.push(it.od); });
    let sum = 0, gaps = 0;
    seq.forEach((d, i) => { sum += d; if (i > 0) gaps += gapFactor * Math.max(d, seq[i - 1]); });
    const min = sum + gaps, withSpare = min * (1 + spare / 100);
    return { count: seq.length, sum, gaps, min, withSpare, chosen: TRAY_WIDTHS.find(w => w >= withSpare - 1e-9) || null };
  }

  root.EIT = { SIZES, STD_RATINGS, fmt, roundUp, rowsOf, caFactor, cgFactor, cg58, ampSelect, vdLookup, vdCalc, sizeCircuit, egcSize, electrodeSize, bondingJumper, nextSize,
    KINDS, kindSizes, cableOD, areaOf, conduitSelect, fillPct, T35, T37A, CONDUIT_NOM, INCH, wirewaySelect, WIREWAYS, traySelect, TRAY_WIDTHS, CG40, CG41, T58, T545, T546, T41, T42, CA_AIR, CA_GND };
  if (typeof module !== 'undefined') module.exports = root.EIT;
})(typeof window !== 'undefined' ? window : globalThis);

</script>
<script>
/* UI — EIT cable design desk */
(function () {
  'use strict';
  const E = window.EIT, D = window.EIT_DATA, f = E.fmt;
  const $ = (s, r = document) => r.querySelector(s);
  const $$ = (s, r = document) => Array.from(r.querySelectorAll(s));
  const esc = s => String(s == null ? '' : s).replace(/[&<>"']/g, c => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;', "'": '&#39;' }[c]));
  const num = (id, d = 0) => { const el = typeof id === 'string' ? $('#' + id) : id; const v = parseFloat(el && el.value); return isNaN(v) ? d : v; };
  const val = id => $('#' + id).value;
  const opts = (list, sel) => list.map(([v, l]) => `<option value="${esc(v)}"${String(v) === String(sel) ? ' selected' : ''}>${esc(l)}</option>`).join('');
  const sizeLabel = s => String(s);

  /* ================= tabs (drop-down list) ================= */
  const TABS = [['home', 'หน้าแรก'], ['project', 'ข้อมูลโครงการ'], ['sizing', 'คำนวณขนาดสาย'], ['panel', 'ออกแบบแผง'], ['vd', 'แรงดันตก'], ['conduit', 'ท่อร้อยสาย'], ['wireway', 'รางเดินสาย'], ['tray', 'รางเคเบิล'], ['ground', 'สายดิน'], ['sched', 'ตารางวงจรที่บันทึก'], ['report', 'รายงาน / ส่งออก'], ['tables', 'ตารางอ้างอิง'], ['guide', 'คู่มือการใช้งาน']];
  const TGROUPS = [['ทั่วไป', ['home', 'guide', 'project']], ['ชุดคำนวณ', ['sizing', 'panel', 'vd', 'conduit', 'wireway', 'tray', 'ground']], ['ผลงาน', ['sched', 'report']], ['ข้อมูลอ้างอิง', ['tables']]];
  const TLABEL = Object.fromEntries(TABS);
  let CUR = 'home';
  const hooks = {};
  function showTab(id) {
    if (!TABS.some(t => t[0] === id)) id = 'home';
    CUR = id;
    TABS.forEach(([k]) => { $('#tab-' + k).hidden = k !== id; });
    $('#nav-sel').value = id;
    if (id === 'tables') renderRef();
    if (id === 'sched') renderSched();
    if (hooks.tab) hooks.tab(id);
    try { localStorage.setItem('ec-tab', id); } catch (e) { }
  }
  function go(id) { showTab(id); try { history.replaceState(null, '', '#' + id); } catch (e) { } window.scrollTo(0, 0); }
  $('#nav-sel').innerHTML = TGROUPS.map(([g, ids]) => `<optgroup label="${esc(g)}">${ids.map(k => `<option value="${k}">${esc(TLABEL[k])}</option>`).join('')}</optgroup>`).join('');
  $('#nav-sel').addEventListener('change', e => go(e.target.value));
  window.addEventListener('hashchange', () => { const h = location.hash.slice(1); if (TABS.some(t => t[0] === h) && h !== CUR) showTab(h); });

  /* ================= copy helper ================= */
  function copyText(text, btn) {
    const done = ok => { if (!btn) return; const o = btn.dataset.o || btn.textContent; btn.dataset.o = o; btn.textContent = ok ? 'คัดลอกแล้ว' : 'เลือกข้อความแล้ว กด Ctrl+C'; setTimeout(() => { btn.textContent = o; }, 1800); };
    const fallback = () => { const ta = document.createElement('textarea'); ta.value = text; ta.className = 'sr-ta'; document.body.appendChild(ta); ta.select(); let ok = false; try { ok = document.execCommand('copy'); } catch (e) { } done(ok); if (ok) ta.remove(); else setTimeout(() => ta.remove(), 6000); };
    try { navigator.clipboard.writeText(text).then(() => done(true), fallback); } catch (e) { fallback(); }
  }

  /* ================= 1. SIZING ================= */
  const CABLES = {
    IEC01: { label: 'IEC 01 (60227 IEC 01) · PVC แกนเดียว ไม่มีเปลือก', ins: 'PVC', core: 'single', sheathed: false, short: 'IEC 01', code: 'IEC01' },
    NYY1: { label: 'NYY · PVC แกนเดียว มีเปลือก', ins: 'PVC', core: 'single', sheathed: true, short: 'NYY แกนเดียว', code: 'NYY' },
    NYYM: { label: 'NYY / NYY-G / VCT · PVC หลายแกน', ins: 'PVC', core: 'multi', sheathed: true, short: 'NYY/VCT หลายแกน', code: 'NYY' },
    XL1: { label: 'XLPE แกนเดียว (IEC 60502-1)', ins: 'XLPE', core: 'single', sheathed: true, short: 'XLPE แกนเดียว', code: 'CV' },
    XLM: { label: 'XLPE หลายแกน (IEC 60502-1)', ins: 'XLPE', core: 'multi', sheathed: true, short: 'XLPE หลายแกน', code: 'CV' }
  };
  const GROUPS = [['1', 'กลุ่ม 1 · ร้อยท่อในฝ้า/ผนังกันไฟที่เป็นฉนวนความร้อน'], ['2', 'กลุ่ม 2 · ร้อยท่อเกาะผนัง/เพดาน หรือฝังในผนังคอนกรีต'], ['3', 'กลุ่ม 3 · เดินเกาะผนัง/เพดาน (สายมีเปลือก)'],
    ['4', 'กลุ่ม 4 · วางบนฉนวนลูกถ้วยในอากาศ (แกนเดียว)'], ['5', 'กลุ่ม 5 · ร้อยท่อฝังดิน'], ['6', 'กลุ่ม 6 · ฝังดินโดยตรง'], ['7', 'กลุ่ม 7 · วางบนรางเคเบิล'], ['W', 'รางเดินสาย (wireway) · ไม่จัดอยู่ในกลุ่ม 1–7']];
  const S = { inAuto: true, tempTouched: false, wireTouched: false, last: null };

  $('#s-cable').innerHTML = opts(Object.entries(CABLES).map(([k, c]) => [k, c.label]), 'NYYM');
  $('#s-group').innerHTML = opts(GROUPS, '2');
  $('#s-ratings').innerHTML = E.STD_RATINGS.map(r => `<option value="${r}">`).join('');

  /* cable spec text, e.g. 3 เฟส 4x10sqmm/4Gsqmm (3-phase 4-wire, 1-phase 2-wire) */
  function specOf(three, size, egc, par, code) {
    if (size == null || size === '') return '';
    const core = (three ? 4 : 2) + 'x' + size + 'sqmm' + (code || '');
    return (par > 1 ? par + '×(' + core + ')' : core) + (egc != null && egc !== '' ? '/' + egc + 'Gsqmm' + (code || '') : '');
  }
  function stdFor(Ib) { return E.STD_RATINGS.find(r => r >= Ib - 1e-9) || Math.ceil(Ib); }
  function setArrOptions() {
    const c = CABLES[val('s-cable')], g = val('s-group'), ph = +val('s-phase');
    const sel = $('#s-arr'); let list = null;
    if (g === '4') list = [['spacedH', 'เรียงแนวนอน ห่างกัน D'], ['spacedV', 'เรียงแนวตั้ง ห่างกัน D']];
    else if (c.core === 'single' && ['3', '6', '7'].includes(g)) list = ph === 3 ? [['flat', 'วางชิดกันแนวราบ (Flat)'], ['trefoil', 'วางชิดกันแบบสามเหลี่ยม (Trefoil)'], ['spacedH', 'วางห่างกัน (Spaced) แนวนอน'], ['spacedV', 'วางห่างกัน (Spaced) แนวตั้ง']] : [['flat', 'วางชิดกัน (Touching)'], ['spacedH', 'วางห่างกัน (Spaced)']];
    else if (c.core === 'multi' && g === '7') list = [['flat', 'วางชิดกัน'], ['spacedH', 'วางห่างกัน (ไม่น้อยกว่า 1 เท่าของ OD)']];
    $('#w-arr').hidden = !list;
    if (list) { const cur = sel.value; sel.innerHTML = opts(list, list.some(x => x[0] === cur) ? cur : list[0][0]); }
  }
  function setSpacingOptions() {
    const g = val('s-group'), sel = $('#s-spacing'), cur = sel.value;
    const list = g === '6' ? [['touch', 'วางชิดกัน'], ['d1', '1 เท่าของเส้นผ่านศูนย์กลางเคเบิล'], ['125', '125 มม.'], ['250', '250 มม.'], ['500', '500 มม.']] : [['touch', 'วางชิดกัน'], ['250', '250 มม.'], ['500', '500 มม.'], ['1000', '1,000 มม.']];
    sel.innerHTML = opts(list, list.some(x => x[0] === cur) ? cur : 'touch');
  }
  function syncSizingUI() {
    const g = val('s-group'), ph = +val('s-phase'), circuits = num('s-circuits', 1);
    $('#w-tray').hidden = g !== '7';
    const covered = $('#s-covered').checked, tt = val('s-traytype');
    $('#w-orient').hidden = !(g === '7' && !covered && tt !== 'solid');
    $('#w-trays').hidden = !(g === '7' && !covered);
    $('#w-spaceok').hidden = !(g === '7' && !covered);
    $('#w-buried').hidden = !((g === '5' || g === '6') && circuits > 1);
    $('#w-bmode').hidden = g !== '5';
    $('#w-spacing').hidden = !(g === '6' || (g === '5' && val('s-bmode') === 'ducts'));
    $('#w-wire').hidden = g !== 'W';
    $('#s-circuits-label').textContent = g === '7' ? 'จำนวนวงจรบนรางเดียวกัน (รวมวงจรนี้)' : g === 'W' ? 'จำนวนวงจรในรางเดินสาย (รวมวงจรนี้)' : 'จำนวนวงจรในท่อ/ช่องเดียวกัน (รวมวงจรนี้)';
    setArrOptions(); setSpacingOptions();
    if (!S.tempTouched) $('#s-temp').value = (g === '5' || g === '6') ? 30 : 40;
    $('#s-temp-hint').textContent = (g === '5' || g === '6') ? 'อุณหภูมิดิน · ค่าอ้างอิงตาราง 30°C' : 'อุณหภูมิอากาศโดยรอบ · ค่าอ้างอิงตาราง 40°C';
    if (!S.wireTouched) $('#s-wire').value = circuits * (ph === 3 ? 3 : 2);
    $('#s-vref').placeholder = ph === 3 ? '400' : '230';
  }
  function ibFromWatt() {
    const w = num('s-watt'), pf = Math.min(1, Math.max(0.1, num('s-pf', 0.85) || 0.85)), ph = +val('s-phase');
    const vr = num('s-vref', 0), V = vr > 0 ? vr : (ph === 3 ? 400 : 230);
    if (!(w > 0)) { $('#s-watt-note').hidden = true; return null; }
    const Ib = ph === 3 ? w / (Math.sqrt(3) * V * pf) : w / (V * pf);
    const n = $('#s-watt-note'); n.hidden = false;
    n.textContent = (ph === 3 ? `Ib = P / (√3 × ${V} × PF) = ${w} / (1.732 × ${V} × ${pf})` : `Ib = P / (V × PF) = ${w} / (${V} × ${pf})`) + ` = ${Ib.toFixed(2)} A`;
    return Math.round(Ib * 100) / 100;
  }
  function applyWatt() { const ib = ibFromWatt(); if (ib != null) { $('#s-ib').value = ib; S.inAuto = true; $('#s-in').value = stdFor(ib); } }
  function readSizing() {
    const c = CABLES[val('s-cable')], g = val('s-group'), ph = +val('s-phase');
    const vref = num('s-vref', 0);
    return {
      phase: ph, ins: c.ins, core: c.core, sheathed: c.sheathed, group: g, In: num('s-in'), Ib: num('s-ib'), temp: num('s-temp', 40),
      circuits: Math.max(1, num('s-circuits', 1)), parallel: Math.max(1, num('s-parallel', 1)), length: num('s-len'), vdLimit: num('s-vdl', 3),
      arr: $('#w-arr').hidden ? 'flat' : val('s-arr'), vref: vref > 0 ? vref : null,
      tray: { type: val('s-traytype'), covered: $('#s-covered').checked, orient: val('s-orient'), trays: num('s-trays', 1), spaceOk: $('#s-spaceok').checked },
      buriedMode: val('s-bmode'), spacing: val('s-spacing'), wireLoaded: g === 'W' ? num('s-wire', 0) : null,
      name: val('s-name'), cableKey: val('s-cable')
    };
  }
  const pillOk = t => `<span class="pill ok">${t}</span>`, pillBad = t => `<span class="pill bad">${t}</span>`, pillWarn = t => `<span class="pill warn">${t}</span>`;
  function stepHtml(n, title, body) { return `<li><span class="stepn">${n}</span><div><div class="steph">${title}</div><div class="stepb">${body}</div></div></li>`; }

  function renderSizing() {
    const p = readSizing(), r = E.sizeCircuit(p); S.last = { p, r };
    const box = $('#r-sizing');
    if (r.errors.length) {
      box.innerHTML = `<div class="alert bad" role="alert">${r.errors.map(esc).join('<br>')}</div>` + (r.sel ? `<p class="mini">ตารางที่เลือก: ${esc(r.sel.ref)} · ${esc(r.sel.label)}</p>` : '');
      $('#btn-add').disabled = true; return;
    }
    $('#btn-add').disabled = false;
    const c = CABLES[p.cableKey], sel = r.sel, vd = r.vd, par = r.parallel;
    const poles = p.phase === 3 ? '3P (มีนิวทรัลใช้ 4P)' : '2P (หรือ 1P+N)';
    const cbOk = p.Ib <= p.In + 1e-9;
    const vdOk = vd ? vd.pct <= p.vdLimit + 1e-9 : null;
    const totalPct5 = vd ? vd.pct : null;
    const sizeTxt = par > 1 ? `${par} × ${r.size}` : `${r.size}`;
    let h = `<div class="verdict"><div class="vmain"><span class="vnum">${sizeTxt}</span><span class="vunit">ตร.มม.${par > 1 ? ' ต่อเฟส' : ''}</span></div>
      <div class="specline"><b id="spec-txt">${esc(specOf(p.phase === 3, r.size, r.egc.error ? '' : r.egc.size, par, c.code))}</b><button type="button" class="btn ghost small" data-copy-spec>คัดลอก</button></div>
      <div class="vsub">${esc(c.short)} · ${p.ins === 'PVC' ? 'PVC 70°C' : 'XLPE 90°C'} · ${esc(sel.label.split(' · ')[0])}</div>
      <div class="pills">${pillOk('กระแสผ่าน')} ${vd ? (vdOk ? pillOk('แรงดันตก ' + f(vd.pct, 2) + '% ≤ ' + p.vdLimit + '%') : pillBad('แรงดันตกเกิน')) : pillWarn('ยังไม่ได้ใส่ความยาว')} ${r.vdGoverns ? pillWarn('ขนาดถูกปรับตามแรงดันตก') : ''}</div></div>`;
    h += `<div class="card2"><h3>เบรกเกอร์ที่เลือกใช้</h3><div class="vmain"><span class="vnum">${f(p.In, 0)}</span><span class="vunit">A · ${poles}</span></div><p class="mini">${$('#s-watt').value > 0 ? 'จาก ' + f(num('s-watt'), 0) + ' W, PF ' + f(num('s-pf', 0.85), 2) + ' → Ib ' + f(p.Ib, 2) + ' A → ' : ''}เงื่อนไข Ib ≤ In ≤ Iz: ${f(p.Ib, 1)} ≤ ${f(p.In, 0)} ≤ ${f(r.amp * par * (r.ca.value * r.cg.value), 0)} A ${cbOk ? pillOk('ผ่าน') : pillBad('In ต่ำกว่า Ib')}</p></div>`;
    h += `<div class="kvs">
      <div class="kv"><span>ขนาดกระแสสาย Iz</span><b>${f(r.amp, 0)} A${par > 1 ? ' × ' + par : ''}</b></div>
      <div class="kv"><span>กระแสที่ต้องการ It</span><b>${f(r.It, 1)} A</b></div>
      <div class="kv"><span>Ca · Cg</span><b>${f(r.ca.value, 2)} · ${f(r.cg.value, 2)}</b></div>
      <div class="kv"><span>สายดิน (ตาราง 4.2)</span><b>${r.egc.error ? '-' : f(r.egc.size, 1) + ' ตร.มม.'}</b></div>
      ${vd ? `<div class="kv"><span>แรงดันตก</span><b>${f(vd.vd, 2)} V · ${f(vd.pct, 2)}%</b></div><div class="kv"><span>ความยาวสูงสุดที่ ${p.vdLimit}%</span><b>${f(r.maxLen, 0)} ม.</b></div>` : ''}
    </div>`;
    const loaded = p.phase === 3 ? 3 : 2;
    h += `<h3>ใบคำนวณ (ตามขั้นตอนข้อ 2.8)</h3><ol class="steps">`;
    h += stepHtml(1, 'เครื่องป้องกันกระแสเกิน', `In = <b>${f(p.In, 0)} A</b>${p.Ib > 0 ? ` (กระแสโหลด Ib = ${f(p.Ib, 1)} A)` : ''}${par > 1 ? ` · สายขนาน ${par} เส้น/เฟส → ต่อเส้น ${f(r.perCable, 1)} A` : ''}`);
    h += stepHtml(2, 'ชนิดสายและวิธีเดินสาย', `${esc(c.short)} (${p.ins}) · ${esc(GROUPS.find(x => x[0] === p.group)[1])} · วงจร ${p.phase} เฟส (${loaded} ตัวนำกระแส)`);
    h += stepHtml(3, 'ตารางขนาดกระแส', `<span class="ref">${esc(sel.ref)}</span> · คอลัมน์: ${esc(sel.label)}`);
    h += stepHtml(4, 'ตัวคูณปรับค่า', `Ca = <b>${f(r.ca.value, 2)}</b> <span class="ref">${esc(r.ca.ref)}</span> (${p.temp}°C${r.ca.band ? ' อยู่ในช่วง ' + r.ca.band : ''})<br>Cg = <b>${f(r.cg.value, 2)}</b> <span class="ref">${esc(r.cg.ref)}</span>${r.cg.note ? ' · ' + esc(r.cg.note) : ''}`);
    h += stepHtml(5, 'ขนาดสายจากกระแส', `It ≥ In ÷ (Ca × Cg) = ${f(r.perCable, 1)} ÷ (${f(r.ca.value, 2)} × ${f(r.cg.value, 2)}) = <b>${f(r.It, 1)} A</b> → ตารางให้ <b>${r.ampSize} ตร.มม.</b> (${f(E.rowsOf(sel.id).find(x => x.size === r.ampSize).v[sel.idx], 0)} A)`);
    if (vd) {
      const above = r.vdGoverns ? `<br>ที่ ${r.ampSize} ตร.มม. แรงดันตก ${f(r.vdAtAmp.pct, 2)}% เกิน ${p.vdLimit}% จึงเพิ่มเป็น ${r.size} ตร.มม.` : '';
      h += stepHtml(6, 'แรงดันตก', `<span class="ref">${esc(vd.ref)}</span> · ${esc(vd.col)}<br>ΔV = ${f(vd.mv, 3)} mV/A/m × ${f(r.Ib / par, 1)} A × ${f(p.length, 0)} ม. ÷ 1000 = <b>${f(vd.vd, 2)} V</b> = ${f(vd.vd, 2)} ÷ ${r.vref} × 100 = <b>${f(vd.pct, 2)}%</b>${above}`);
    } else h += stepHtml(6, 'แรงดันตก', 'ใส่ความยาวสายเพื่อคำนวณแรงดันตก');
    h += stepHtml(7, 'สายดินของบริภัณฑ์ไฟฟ้า', r.egc.error ? esc(r.egc.error) : `<span class="ref">ตาราง 4.2</span> · เครื่องป้องกัน ${f(p.In, 0)} A (แถว ${f(r.egc.rating, 0)} A) → ${f(r.egc.table, 1)} ตร.มม.${r.egc.capped ? ` · ไม่ต้องใหญ่กว่าสายวงจร จึงใช้ <b>${f(r.egc.size, 1)} ตร.มม.</b>` : ` → <b>${f(r.egc.size, 1)} ตร.มม.</b>`}`);
    h += `</ol>`;
    const chk = [], pf = num('s-pf', 0.85), isc = num('s-isc', 0), icu = num('s-icu', 0), ft = num('s-ft', 0.1) || 0.1;
    if ($('#s-watt').value > 0 && pf < 0.5) chk.push('PF ต่ำกว่า 0.5 ผิดปกติ ตรวจค่า PF ของอุปกรณ์อีกครั้ง');
    if (!(p.length > 0)) chk.push('ยังไม่ได้ใส่ความยาวสาย ผลแรงดันตกและความยาวสูงสุดจึงยังไม่ครบ');
    if (p.In > 1.5 * r.amp * par * r.ca.value * r.cg.value) chk.push('เบรกเกอร์ In สูงกว่าขนาดกระแสสายที่ปรับแล้วมาก ตรวจว่าตั้งค่า In ถูกต้อง');
    if (vd && vd.pct > 5) chk.push('แรงดันตกเกิน 5% (วสท. ข้อ 3.6) ให้เพิ่มขนาดสายหรือลดความยาว');
    if (p.Ib > 0 && p.In > 0 && p.In > 3 * p.Ib && p.In > 16) chk.push('In มากกว่า Ib เกิน 3 เท่า ตรวจว่าโหลดหรือ In ถูกต้อง');
    if (isc > 0) {
      const k = p.ins === 'PVC' ? 115 : 143, smin = isc * 1000 * Math.sqrt(ft) / k;
      if (icu > 0) chk.push(icu >= isc ? { ok: `ความสามารถตัดกระแส Icu ${f(icu, 1)} kA ≥ Isc ${f(isc, 1)} kA ผ่าน` } : `Icu ${f(icu, 1)} kA ต่ำกว่า Isc ${f(isc, 1)} kA ต้องใช้เบรกเกอร์ที่ Icu สูงขึ้น`);
      else chk.push('ใส่ Isc แล้วแต่ยังไม่ได้ใส่ Icu ของเบรกเกอร์ จึงยังเช็กความสามารถตัดกระแสไม่ได้');
      chk.push(r.size >= smin ? { ok: `สายทนลัดวงจร: ต้อง ≥ ${f(smin, 1)} ตร.มม. (k=${k}, t=${ft}s) สายที่เลือก ${r.size} ผ่าน` } : `สาย ${r.size} ตร.มม. เล็กกว่าที่ทนลัดวงจรได้ (${f(smin, 1)} ตร.มม.) ให้เพิ่มขนาดสายหรือลดเวลาตัดวงจร`);
    }
    const asm = `สมมติฐาน: ${p.phase === 3 ? '3 เฟส 400 V' : '1 เฟส 230 V'} · ${p.phase === 3 ? '4' : '2'} แกน · ${$('#s-watt').value > 0 ? 'PF ' + f(pf, 2) + ' · ' : ''}อุณหภูมิ ${f(p.temp, 0)}°C · ${p.circuits} วงจรเดินรวม · ${p.ins === 'PVC' ? 'ฉนวน PVC 70°C' : 'ฉนวน XLPE 90°C'} · ไม่รวมผลฮาร์มอนิก · ที่ 50 Hz`;
    h += chk.map(x => typeof x === 'string' ? `<div class="alert warn">${esc(x)}</div>` : `<div class="alert info">${esc(x.ok)}</div>`).join('');
    h += `<p class="mini" id="asm-txt">${esc(asm)}</p>`;
    const notes = [...r.warnings.map(w => `<div class="alert warn">${esc(w)}</div>`), ...r.notes.map(n => `<div class="alert info">${esc(n)}</div>`)];
    h += notes.join('');
    box.innerHTML = h;
  }
  $('#r-sizing').addEventListener('click', e => { const b = e.target.closest('[data-copy-spec]'); if (b) copyText($('#spec-txt').textContent, b); });
  $('#f-sizing').addEventListener('input', e => {
    const id = e.target.id;
    if (id === 's-ib') { $('#s-watt').value = ''; $('#s-watt-note').hidden = true; }
    if (id === 's-watt' || id === 's-pf' || (id === 's-phase' || id === 's-vref') && num('s-watt') > 0) applyWatt();
    if (id === 's-ib' && S.inAuto) { const v = num('s-ib'); $('#s-in').value = v > 0 ? stdFor(v) : ''; }
    if (id === 's-in') S.inAuto = false;
    if (id === 's-temp') S.tempTouched = true;
    if (id === 's-wire') S.wireTouched = true;
    syncSizingUI(); renderSizing();
  });
  $('#f-sizing').addEventListener('change', () => { syncSizingUI(); renderSizing(); });
  $('#btn-in-auto').addEventListener('click', () => { S.inAuto = true; const v = num('s-ib'); $('#s-in').value = v > 0 ? stdFor(v) : ''; renderSizing(); });
  $('#btn-add').addEventListener('click', () => {
    const { p, r } = S.last || {}; if (!r || r.errors.length) return;
    const c = CABLES[p.cableKey];
    SCHED.push({ name: p.name || 'วงจร ' + (SCHED.length + 1), sys: p.phase === 3 ? '3 เฟส 400 V' : '1 เฟส 230 V', Ib: p.Ib, In: p.In, cable: c.short + (p.ins === 'PVC' ? ' PVC' : ' XLPE'), method: p.group === 'W' ? 'รางเดินสาย' : 'กลุ่ม ' + p.group, size: (r.parallel > 1 ? r.parallel + '×' : '') + r.size, spec: specOf(p.phase === 3, r.size, r.egc.error ? '' : r.egc.size, r.parallel, c.code), amp: r.amp, ca: r.ca.value, cg: r.cg.value, len: p.length, vd: r.vd ? +r.vd.pct.toFixed(2) : '', egc: r.egc.error ? '' : r.egc.size });
    saveSched(); const b = $('#btn-add'); const o = b.textContent; b.textContent = 'เพิ่มแล้ว (' + SCHED.length + ' วงจร)'; setTimeout(() => { b.textContent = o; }, 1500);
  });

  /* ================= schedule ================= */
  let SCHED = [];
  function saveSched() { }
  const SCOLS = [['name', 'ชื่อวงจร'], ['sys', 'ระบบ'], ['Ib', 'Ib (A)'], ['In', 'In (A)'], ['cable', 'ชนิดสาย'], ['method', 'วิธีเดินสาย'], ['size', 'ขนาด (ตร.มม.)'], ['spec', 'สเปกสาย'], ['amp', 'Iz (A)'], ['ca', 'Ca'], ['cg', 'Cg'], ['len', 'ยาว (ม.)'], ['vd', 'ΔV (%)'], ['egc', 'สายดิน (ตร.มม.)']];
  function renderSched() {
    const box = $('#sched-body');
    if (!SCHED.length) { box.innerHTML = `<tr><td colspan="${SCOLS.length + 1}" class="empty">ยังไม่มีวงจร กด “เพิ่มลงตารางวงจร” ที่แท็บขนาดสาย</td></tr>`; return; }
    box.innerHTML = SCHED.map((r, i) => `<tr>${SCOLS.map(([k]) => k === 'name' ? `<td><input class="cellin" data-i="${i}" value="${esc(r.name)}" aria-label="ชื่อวงจร"></td>` : `<td class="n">${esc(r[k] === '' || r[k] == null ? '-' : r[k])}</td>`).join('')}<td><button type="button" class="x" data-del="${i}" aria-label="ลบวงจร">×</button></td></tr>`).join('');
  }
  $('#sched-body').addEventListener('click', e => { const b = e.target.closest('[data-del]'); if (b) { SCHED.splice(+b.dataset.del, 1); saveSched(); renderSched(); } });
  $('#sched-body').addEventListener('input', e => { if (e.target.dataset.i != null) { SCHED[+e.target.dataset.i].name = e.target.value; saveSched(); } });
  $('#btn-copy-sched').addEventListener('click', e => { const t = [SCOLS.map(c => c[1]).join('\t'), ...SCHED.map(r => SCOLS.map(([k]) => r[k] == null ? '' : r[k]).join('\t'))].join('\n'); copyText(t, e.currentTarget); });
  $('#btn-clear-sched').addEventListener('click', e => { const b = e.currentTarget; if (!b.dataset.arm) { b.dataset.arm = 1; b.textContent = 'กดอีกครั้งเพื่อล้างทั้งหมด'; setTimeout(() => { delete b.dataset.arm; b.textContent = 'ล้างตาราง'; }, 2500); return; } SCHED = []; saveSched(); renderSched(); delete b.dataset.arm; b.textContent = 'ล้างตาราง'; });

  /* ================= 2. VOLTAGE DROP ================= */
  const VG = [['cond', 'ร้อยท่อ / รางเดินสาย (กลุ่ม 1, 2, 5)'], ['3', 'เดินเกาะผนัง (กลุ่ม 3)'], ['4', 'บนลูกถ้วย (กลุ่ม 4)'], ['6', 'ฝังดินโดยตรง (กลุ่ม 6)'], ['7', 'รางเคเบิล (กลุ่ม 7)']];
  const V = { phase: 3, limit: 3, segs: [{ name: 'เมน → แผงย่อย', ins: 'PVC', core: 'single', g: '7', arr: 'flat', size: 70, I: 160, L: 25 }, { name: 'แผงย่อย → โหลด B', ins: 'PVC', core: 'single', g: 'cond', arr: 'flat', size: 70, I: 100, L: 20 }] };
  function vdSizes(core, ins) { const id = core === 'single' ? (ins === 'PVC' ? 'V9.1' : 'V9.3') : (ins === 'PVC' ? 'V9.2' : 'V9.4'); return E.SIZES.filter(s => D[id][String(s)]); }
  function vdRowHtml(s, i) {
    const arrs = s.core === 'single' ? (V.phase === 3 ? [['flat', 'Flat'], ['trefoil', 'Trefoil'], ['spacedH', 'Spaced']] : [['flat', 'Touching'], ['spacedH', 'Spaced']]) : [['flat', '-']];
    const sizes = vdSizes(s.core, s.ins); if (!sizes.includes(+s.size)) s.size = sizes[sizes.length - 1];
    if (!arrs.some(a => a[0] === s.arr)) s.arr = 'flat';
    return `<tr data-i="${i}">
      <td><input class="cellin" data-k="name" value="${esc(s.name)}" aria-label="ชื่อช่วง"></td>
      <td><select data-k="ins" aria-label="ฉนวน">${opts([['PVC', 'PVC 70°C'], ['XLPE', 'XLPE 90°C']], s.ins)}</select></td>
      <td><select data-k="core" aria-label="จำนวนแกน">${opts([['single', 'แกนเดียว'], ['multi', 'หลายแกน']], s.core)}</select></td>
      <td><select data-k="g" aria-label="วิธีเดินสาย">${opts(VG, s.g)}</select></td>
      <td><select data-k="arr" aria-label="การจัดเรียง"${s.core === 'multi' ? ' disabled' : ''}>${opts(arrs, s.arr)}</select></td>
      <td><select data-k="size" aria-label="ขนาดสาย">${opts(sizes.map(z => [z, z]), s.size)}</select></td>
      <td><input class="cellin n" type="number" min="0" step="any" data-k="I" value="${s.I}" aria-label="กระแส A"></td>
      <td><input class="cellin n" type="number" min="0" step="any" data-k="L" value="${s.L}" aria-label="ความยาว ม."></td>
      <td class="n" data-o="mv"></td><td class="n" data-o="dv"></td><td class="n" data-o="cum"></td><td class="n" data-o="lmax"></td>
      <td><button type="button" class="x" data-del="${i}" aria-label="ลบช่วง">×</button></td></tr>`;
  }
  function drawVd() { $('#vd-body').innerHTML = V.segs.map(vdRowHtml).join(''); calcVd(); }
  function calcVd() {
    V.phase = +val('v-phase'); V.limit = num('v-limit', 3);
    const vref = num('v-vref', 0) || (V.phase === 3 ? 400 : 230);
    let cum = 0, bad = false;
    $$('#vd-body tr').forEach((tr, i) => {
      const s = V.segs[i];
      const p = { ins: s.ins, core: s.core, phase: V.phase, group: s.g === 'cond' ? '2' : s.g, arr: s.arr };
      const r = E.vdCalc(p, +s.size, +s.I, +s.L, vref);
      const set = (k, t) => { tr.querySelector(`[data-o="${k}"]`).textContent = t; };
      if (!r) { set('mv', '-'); set('dv', '-'); set('cum', '-'); set('lmax', '-'); bad = true; return; }
      cum += r.vd;
      set('mv', f(r.mv, 3)); set('dv', f(r.vd, 2)); set('cum', f(cum / vref * 100, 2) + '%');
      set('lmax', s.I > 0 ? f(vref * V.limit / 100 * 1000 / (r.mv * s.I), 0) : '-');
    });
    const pct = cum / vref * 100;
    const ok = pct <= V.limit + 1e-9;
    $('#vd-total').innerHTML = `<div class="kvs"><div class="kv"><span>แรงดันตกรวม</span><b>${f(cum, 2)} V</b></div><div class="kv"><span>เปอร์เซ็นต์ของ ${f(vref, 0)} V</span><b>${f(pct, 2)}%</b></div><div class="kv"><span>เกณฑ์ที่ตั้ง ${f(V.limit, 1)}%</span><b>${ok ? pillOk('ผ่าน') : pillBad('ไม่ผ่าน')}</b></div><div class="kv"><span>เกณฑ์รวมตาม วสท. ข้อ 3.6</span><b>${pct <= 5 ? pillOk('≤ 5% ผ่าน') : pillBad('เกิน 5%')}</b></div></div>` + (bad ? '<div class="alert warn">บางช่วงไม่มีค่าในตาราง (ขนาดสายหรือรูปแบบนี้ไม่มีในตาราง 9.1–9.4)</div>' : '');
  }
  $('#vd-body').addEventListener('input', e => { const tr = e.target.closest('tr'); const k = e.target.dataset.k; if (!tr || !k || e.target.tagName === 'SELECT') return; const s = V.segs[+tr.dataset.i]; s[k] = k === 'name' ? e.target.value : parseFloat(e.target.value) || 0; calcVd(); });
  $('#vd-body').addEventListener('change', e => { const tr = e.target.closest('tr'); const k = e.target.dataset.k; if (!tr || !k || e.target.tagName !== 'SELECT') return; V.segs[+tr.dataset.i][k] = e.target.value; drawVd(); });
  $('#vd-body').addEventListener('click', e => { const b = e.target.closest('[data-del]'); if (b && V.segs.length > 1) { V.segs.splice(+b.dataset.del, 1); drawVd(); } });
  $('#btn-vd-add').addEventListener('click', () => { const l = V.segs[V.segs.length - 1]; V.segs.push({ name: 'ช่วงที่ ' + (V.segs.length + 1), ins: l.ins, core: l.core, g: l.g, arr: l.arr, size: l.size, I: l.I, L: 10 }); drawVd(); });
  ['v-phase', 'v-limit', 'v-vref'].forEach(id => $('#' + id).addEventListener('input', () => { if (id === 'v-phase') { V.phase = +val('v-phase'); drawVd(); } else calcVd(); }));

  /* ================= cable list widget (conduit / wireway / tray) ================= */
  function cableWidget(root, state, onChange) {
    const kinds = E.KINDS;
    function rowHtml(r, i) {
      const k = kinds.find(x => x.id === r.kind);
      const sizes = E.kindSizes(r.kind);
      const sizeCell = r.kind === 'CUSTOM' ? `<input class="cellin n" type="number" min="0" step="any" data-k="od" value="${r.od || ''}" placeholder="OD มม." aria-label="เส้นผ่านศูนย์กลางภายนอก">` : `<select data-k="size" aria-label="ขนาดสาย">${opts(sizes.map(s => [s, s]), r.size)}</select>`;
      return `<tr data-i="${i}"><td><select data-k="kind" aria-label="ชนิดสาย">${opts(kinds.map(x => [x.id, x.label]), r.kind)}</select></td><td>${sizeCell}</td><td><input class="cellin n" type="number" min="0" step="1" data-k="qty" value="${r.qty}" aria-label="จำนวนเส้น"></td><td class="n" data-o="od"></td><td class="n" data-o="ar"></td><td><button type="button" class="x" data-del="${i}" aria-label="ลบรายการ">×</button></td></tr>`;
    }
    function items() {
      return state.rows.map(r => { const od = E.cableOD(r.kind, r.size, r.od); return { od, area: E.areaOf(od), qty: Math.max(0, Math.round(+r.qty || 0)), kind: r.kind, size: r.size }; });
    }
    function fillCells() {
      const it = items();
      $$('tbody tr', root).forEach((tr, i) => { tr.querySelector('[data-o="od"]').textContent = it[i].od == null ? '-' : f(it[i].od, 1); tr.querySelector('[data-o="ar"]').textContent = it[i].area == null ? '-' : f(it[i].area * it[i].qty, 1); });
    }
    function draw() {
      state.rows.forEach(r => { if (r.kind !== 'CUSTOM') { const sz = E.kindSizes(r.kind); if (!sz.includes(+r.size)) r.size = sz.includes(10) ? 10 : sz[0]; } });
      root.innerHTML = `<div class="cardwrap"><table class="grid cards"><thead><tr><th>ชนิดสาย</th><th>ขนาด (ตร.มม.)</th><th>จำนวน (เส้น)</th><th>OD (มม.)</th><th>พื้นที่รวม (ตร.มม.)</th><th></th></tr></thead><tbody>${state.rows.map(rowHtml).join('')}</tbody></table></div><button type="button" class="btn ghost" data-add>+ เพิ่มรายการสาย</button>`;
      fillCells();
    }
    root.addEventListener('change', e => { const tr = e.target.closest('tr'); if (!tr || e.target.dataset.k !== 'kind') return; const r = state.rows[+tr.dataset.i]; r.kind = e.target.value; draw(); onChange(); });
    root.addEventListener('input', e => { const tr = e.target.closest('tr'); const k = e.target.dataset.k; if (!tr || !k || k === 'kind') return; const r = state.rows[+tr.dataset.i]; r[k] = k === 'size' ? parseFloat(e.target.value) : (parseFloat(e.target.value) || 0); fillCells(); onChange(); });
    root.addEventListener('click', e => {
      if (e.target.closest('[data-add]')) { state.rows.push({ kind: 'IEC01', size: 10, qty: 1 }); draw(); onChange(); return; }
      const b = e.target.closest('[data-del]'); if (b && state.rows.length > 1) { state.rows.splice(+b.dataset.del, 1); draw(); onChange(); }
    });
    draw();
    return { items, draw };
  }
  const missingMsg = it => it.some(x => x.qty > 0 && x.od == null) ? '<div class="alert warn">มีรายการที่ยังไม่ได้ใส่เส้นผ่านศูนย์กลาง (OD)</div>' : '';

  /* ================= 3. CONDUIT ================= */
  const CND = { rows: [{ kind: 'IEC01', size: 25, qty: 4 }, { kind: 'IEC01', size: 16, qty: 1 }], src: 'T37' };
  $('#c-src').innerHTML = opts([['T37', 'ตาราง 3.7 · พื้นที่ตามขนาดระบุ (ตามตัวอย่างในคู่มือ)'], ['RMC', 'ตาราง 3.5 · ท่อโลหะหนา (RMC)'], ['IMC', 'ตาราง 3.5 · ท่อโลหะหนาปานกลาง (IMC)'], ['EMT', 'ตาราง 3.5 · ท่อโลหะบาง (EMT)']], 'T37');
  const cwCond = cableWidget($('#c-list'), CND, () => renderConduit());
  function renderConduit() {
    CND.src = val('c-src');
    const it = cwCond.items().filter(x => x.qty > 0 && x.od != null);
    const count = it.reduce((a, x) => a + x.qty, 0), area = it.reduce((a, x) => a + x.area * x.qty, 0);
    const box = $('#r-conduit');
    if (!count) { box.innerHTML = '<div class="alert warn">เพิ่มสายอย่างน้อย 1 รายการ</div>'; return; }
    const r = E.conduitSelect(area, count, CND.src);
    const idx = r.chosen ? r.list.indexOf(r.chosen) : r.list.length - 1;
    const show = r.list.slice(Math.max(0, idx - 2), Math.min(r.list.length, idx + 4));
    let h = `<div class="verdict">${r.chosen ? `<div class="vmain"><span class="vnum">${r.chosen.d}</span><span class="vunit">มม. (${E.INCH[r.chosen.d]})</span></div><div class="vsub">เต็ม ${f(r.chosen.fill, 1)}% ของพื้นที่ท่อ · เกณฑ์ ${r.pct}%</div>` : `<div class="vmain"><span class="vnum bad">-</span></div><div class="vsub">สายมากเกินขนาดท่อที่มีในตาราง แบ่งเดินหลายท่อ</div>`}</div>`;
    h += `<div class="kvs"><div class="kv"><span>จำนวนสายทั้งหมด</span><b>${count} เส้น</b></div><div class="kv"><span>พื้นที่หน้าตัดสายรวม</span><b>${f(area, 1)} ตร.มม.</b></div><div class="kv"><span>เกณฑ์สูงสุด (ตาราง 3.6)</span><b>${r.pct}%</b></div><div class="kv"><span>พื้นที่ท่อขั้นต่ำ</span><b>${f(r.req, 0)} ตร.มม.</b></div></div>`;
    h += `<div class="tscroll"><table class="grid compact"><thead><tr><th>ท่อ (มม.)</th><th>นิ้ว</th><th>พื้นที่ท่อ</th><th>สูงสุด ${r.pct}%</th><th>สายเต็ม</th><th></th></tr></thead><tbody>${show.map(x => `<tr class="${r.chosen && x.d === r.chosen.d ? 'hit' : ''}"><td class="n">${x.d}</td><td class="n">${E.INCH[x.d]}</td><td class="n">${f(x.area, 0)}</td><td class="n">${f(x.cap, 0)}</td><td class="n">${f(x.fill, 1)}%</td><td>${x.ok ? pillOk('ผ่าน') : '<span class="pill mute">ไม่พอ</span>'}</td></tr>`).join('')}</tbody></table></div>`;
    h += missingMsg(cwCond.items());
    h += `<div class="alert info">ท่อโลหะบางห้ามเดินฝังดินโดยตรง ท่อไม่เล็กกว่า 15 มม. · ท่อโลหะบาง (EMT) มีขนาด 15–50 มม. และท่อโลหะหนาปานกลาง 15–100 มม. ตามข้อ 3.3.1</div>`;
    box.innerHTML = h;
  }
  $('#c-src').addEventListener('change', renderConduit);

  /* ================= 4. WIREWAY ================= */
  const WW = { rows: [{ kind: 'IEC01', size: 10, qty: 12 }, { kind: 'IEC01', size: 6, qty: 16 }, { kind: 'IEC01', size: 4, qty: 11 }] };
  const cwWire = cableWidget($('#w-list'), WW, () => renderWireway());
  function renderWireway() {
    const it = cwWire.items().filter(x => x.qty > 0 && x.od != null);
    const count = it.reduce((a, x) => a + x.qty, 0), area = it.reduce((a, x) => a + x.area * x.qty, 0);
    const n1 = num('ww-c1'), n3 = num('ww-c3'), loaded = n1 * 2 + n3 * 3;
    const box = $('#r-wireway');
    if (!count) { box.innerHTML = '<div class="alert warn">เพิ่มสายอย่างน้อย 1 รายการ</div>'; return; }
    const r = E.wirewaySelect(area);
    let h = `<div class="verdict">${r.chosen ? `<div class="vmain"><span class="vnum">${r.chosen.w}×${r.chosen.h}</span><span class="vunit">มม.</span></div><div class="vsub">สายเต็ม ${f(r.chosen.fill, 1)}% (ไม่เกิน 20%)</div>` : `<div class="vmain"><span class="vnum bad">-</span></div><div class="vsub">เกิน 150×300 มม. ซึ่งเป็นขนาดสูงสุดที่ยอมให้ใช้ แบ่งเป็นหลายราง</div>`}</div>`;
    h += `<div class="kvs"><div class="kv"><span>จำนวนสายทั้งหมด</span><b>${count} เส้น</b></div><div class="kv"><span>พื้นที่หน้าตัดสายรวม</span><b>${f(area, 1)} ตร.มม.</b></div><div class="kv"><span>พื้นที่รางขั้นต่ำ (÷ 20%)</span><b>${f(r.req, 0)} ตร.มม.</b></div><div class="kv"><span>ตัวนำกระแสรวม</span><b>${loaded} เส้น ${loaded <= 30 ? pillOk('≤ 30') : pillBad('> 30')}</b></div></div>`;
    h += loaded > 30 ? `<div class="alert warn">ตัวนำกระแสเกิน 30 เส้น ต้องปรับลดขนาดกระแสตามตาราง 5-8 ด้วย (ใช้แท็บขนาดสาย เลือก “รางเดินสาย” แล้วใส่จำนวนตัวนำกระแสรวม) ควรแบ่งวงจรออกจากราง</div>` : `<div class="alert info">ตัวนำกระแสไม่เกิน 30 เส้น ไม่ต้องปรับค่า Cg ขนาดกระแสอ่านจากตาราง 5-20 (PVC) หรือ 5-27 (XLPE) ช่องตัวนำกระแส 3 เส้น</div>`;
    h += `<div class="tscroll"><table class="grid compact"><thead><tr><th>ขนาดราง (กว้าง×ลึก มม.)</th><th>พื้นที่ภายใน</th><th>สายเต็ม</th><th></th></tr></thead><tbody>${r.list.map(x => `<tr class="${r.chosen && x.w === r.chosen.w && x.h === r.chosen.h ? 'hit' : ''}"><td class="n">${x.w} × ${x.h}</td><td class="n">${f(x.area, 0)}</td><td class="n">${f(x.fill, 1)}%</td><td>${x.ok ? pillOk('ผ่าน') : '<span class="pill mute">ไม่พอ</span>'}</td></tr>`).join('')}</tbody></table></div>`;
    h += missingMsg(cwWire.items());
    h += `<p class="mini">ขนาดรางในตารางเป็นขนาดที่พบทั่วไป ไม่ได้กำหนดไว้ในมาตรฐาน ตรวจสอบกับผู้ผลิตก่อนสั่ง</p><div class="alert info">ติดตั้งในที่เปิดโล่งและเข้าถึงได้ตลอดความยาว · จับยึดทุกระยะไม่เกิน 1.50 ม. (ไม่เกิน 3.0 ม. กรณีจำเป็น) · แนวดิ่งไม่เกิน 4.50 ม. · จุดต่อสายรวมหัวต่อไม่เกิน 75% ของพื้นที่ราง · ห้ามใช้ตัวรางเป็นตัวนำต่อลงดิน · สายแกนเดียวของวงจรเดียวกันรวมสายดินต้องมัดเป็นกลุ่มเดียวกัน · สาย PVC กับ XLPE ห้ามเดินรวมในรางเดียวกัน</div>`;
    box.innerHTML = h;
  }
  ['ww-c1', 'ww-c3'].forEach(id => $('#' + id).addEventListener('input', renderWireway));

  /* ================= 5. CABLE TRAY ================= */
  const TR = { rows: [{ kind: 'NYY1', size: 185, qty: 8 }] };
  const cwTray = cableWidget($('#t-list'), TR, () => renderTray());
  function renderTray() {
    const it = cwTray.items().filter(x => x.qty > 0 && x.od != null);
    const gap = num('t-gap'), spare = num('t-spare', 20);
    const box = $('#r-tray');
    if (!it.length) { box.innerHTML = '<div class="alert warn">เพิ่มสายอย่างน้อย 1 รายการ</div>'; return; }
    const r = E.traySelect(it, gap, spare);
    let h = `<div class="verdict">${r.chosen ? `<div class="vmain"><span class="vnum">${r.chosen}</span><span class="vunit">มม. ความกว้างราง</span></div><div class="vsub">ต้องการอย่างน้อย ${f(r.withSpare, 1)} มม. (รวมเผื่อ ${spare}%)</div>` : `<div class="vmain"><span class="vnum bad">-</span></div><div class="vsub">กว้างเกิน 900 มม. ใช้หลายรางหรือวางหลายชั้น</div>`}</div>`;
    h += `<div class="kvs"><div class="kv"><span>จำนวนสาย</span><b>${r.count} เส้น</b></div><div class="kv"><span>ผลรวมเส้นผ่านศูนย์กลาง</span><b>${f(r.sum, 1)} มม.</b></div>${r.gaps > 0 ? `<div class="kv"><span>ระยะห่างรวม</span><b>${f(r.gaps, 1)} มม.</b></div>` : ''}<div class="kv"><span>ความกว้างต่ำสุด</span><b>${f(r.min, 1)} มม.</b></div><div class="kv"><span>เผื่อ ${spare}%</span><b>${f(r.withSpare, 1)} มม.</b></div></div>`;
    h += missingMsg(cwTray.items());
    h += `<p class="mini">คำนวณตามตัวอย่าง 3.3 คือวางสายชั้นเดียว รวมเส้นผ่านศูนย์กลางสายทุกเส้นแล้วเผื่อ 10–20% เลือกความกว้างมาตรฐานที่ไม่น้อยกว่า ความกว้างราง 50–900 มม. เป็นขนาดที่พบทั่วไป ไม่ได้กำหนดไว้ในมาตรฐาน</p>
      <div class="alert info">สายแกนเดียวต้องมีเปลือกและไม่เล็กกว่า 25 ตร.มม. · สายเส้นไฟและนิวทรัลของแต่ละวงจรเดินเป็นกลุ่มและมัดเข้าด้วยกัน · ชั้นรางห่างกันไม่น้อยกว่า 300 มม. และห่างผนังไม่น้อยกว่า 20 มม. · ห้ามวางสายแรงต่ำร่วมกับแรงสูงโดยไม่มีแผ่นกั้น · รางเคเบิลต้องต่อลงดิน แต่ห้ามใช้เป็นสายดิน · สาย XLPE บนรางไม่มีฝาปิดภายในอาคารต้องเป็นชนิดต้านเปลวเพลิง</div>`;
    box.innerHTML = h;
  }
  ['t-gap', 't-spare'].forEach(id => $('#' + id).addEventListener('input', renderTray));

  /* ================= 6. GROUNDING ================= */
  function renderGround() {
    const main = num('g-main'), rating = num('g-rating'), ph = num('g-phase', 0);
    const box = $('#r-ground'); let h = '';
    if (main > 0) {
      const e = E.electrodeSize(main), j = E.bondingJumper(main);
      h += `<div class="card2"><h3>สายต่อหลักดิน (ตาราง 4.1)</h3><div class="vmain"><span class="vnum">${e}</span><span class="vunit">ตร.มม. ทองแดง</span></div><p class="mini">ขนาดสายเมนต่อเฟส ${f(main, 0)} ตร.มม.${main > 95 ? ' · ขนาดสายต่อหลักดินใหญ่สุดที่ต้องใช้ตามข้อ 4.4.1 คือ 95 ตร.มม.' : ''}</p></div>`;
      h += `<div class="card2"><h3>สายต่อฝากประธาน (ตาราง 4.1 และไม่เล็กกว่า 12.5%)</h3><div class="vmain"><span class="vnum">${j.size}</span><span class="vunit">ตร.มม.</span></div><p class="mini">ตาราง 4.1 ได้ ${j.table} ตร.มม. · 12.5% × ${f(main, 0)} = ${f(j.pct, 1)} ตร.มม. → เลือกขนาดที่ใหญ่กว่า เมนเดินเฟสละหลายเส้นให้รวมพื้นที่ทุกเส้นในเฟสเดียวกัน</p></div>`;
    }
    if (rating > 0) {
      const g = E.egcSize(rating, ph > 0 ? ph : null);
      if (!g.error && g.size <= 4) h += '<div class="alert warn">สายดินขนาด 2.5/4 ตร.มม.: ถ้าวงจรสาขายาวเกิน 30 ม. ต้องตรวจอิมพีแดนซ์วงรอบลัดวงจรลงดินเพิ่ม (ตาราง 4-2, ภาคผนวก ญ)</div>';
      h += g.error ? `<div class="alert bad">${esc(g.error)}</div>` : `<div class="card2"><h3>สายดินของบริภัณฑ์ไฟฟ้า / สายต่อฝากด้านไฟออก (ตาราง 4.2)</h3><div class="vmain"><span class="vnum">${f(g.size, 1)}</span><span class="vunit">ตร.มม.</span></div><p class="mini">เครื่องป้องกันกระแสเกิน ${f(rating, 0)} A อยู่ในแถว ${f(g.rating, 0)} A → ${f(g.table, 1)} ตร.มม.${g.capped ? ` · ไม่ต้องใหญ่กว่าสายไฟฟ้าของวงจร (${f(ph, 1)} ตร.มม.) จึงใช้ ${f(g.size, 1)} ตร.มม.` : ''} · มอเตอร์ให้เลือกจากเครื่องป้องกันกระแสเกินของวงจร</p></div>`;
    }
    box.innerHTML = h || '<div class="alert warn">กรอกขนาดสายเมนหรือขนาดเครื่องป้องกันกระแสเกิน</div>';
  }
  $('#f-ground').addEventListener('input', renderGround);

  /* ================= 7. REFERENCE TABLES ================= */
  const L520 = ['กลุ่ม 1 · 2 ตัวนำ · แกนเดียว', 'กลุ่ม 1 · 2 ตัวนำ · หลายแกน', 'กลุ่ม 1 · 3 ตัวนำ · แกนเดียว', 'กลุ่ม 1 · 3 ตัวนำ · หลายแกน', 'กลุ่ม 2 · 2 ตัวนำ · แกนเดียว', 'กลุ่ม 2 · 2 ตัวนำ · หลายแกน', 'กลุ่ม 2 · 3 ตัวนำ · แกนเดียว', 'กลุ่ม 2 · 3 ตัวนำ · หลายแกน'];
  const L4 = ['2 ตัวนำ · แกนเดียว', '2 ตัวนำ · หลายแกน', '3 ตัวนำ · แกนเดียว', '3 ตัวนำ · หลายแกน'];
  const L7 = ['2 ตัวนำ · แกนเดียว', '2 ตัวนำ · หลายแกน', '3 · แกนเดียว วางชิดกันแนวราบ', '3 · แกนเดียว สามเหลี่ยมชิดกัน', '3 · แกนเดียว ห่างกัน แนวนอน', '3 · แกนเดียว ห่างกัน แนวตั้ง', '3 ตัวนำ · หลายแกน'];
  const LV1 = ['1 เฟส · กลุ่ม 1, 2, 5', '1 เฟส · Touching (กลุ่ม 3, 4, 6, 7)', '1 เฟส · Spaced (กลุ่ม 3, 4, 6, 7)', '3 เฟส · กลุ่ม 1, 2, 5', '3 เฟส · Trefoil', '3 เฟส · Flat', '3 เฟส · Spaced'];
  const sizeTable = (id, labels, title, note, unit) => ({ title, note, head: ['ขนาดสาย (ตร.มม.)', ...labels], body: E.rowsOf(id).map(r => [r.size, ...r.v.map(x => x == null ? '-' : x)]), unit });
  const fx = (x) => x == null ? '-' : f(x, 2);
  const REFS = [
    ['5-20', () => sizeTable('T5-20', L520, 'ตาราง 5-20 · ขนาดกระแส (A) สายทองแดงฉนวน PVC 70°C ร้อยท่อในอากาศ (กลุ่ม 1, 2) · 40°C', 'ปรับอุณหภูมิตาราง 5-43 · ปรับกลุ่มวงจรตาราง 5-8')],
    ['5-21', () => sizeTable('T5-21', ['แบน หลายแกน PVC · 2', 'กลม แกนเดียว PVC · 2', 'กลม แกนเดียว PVC · 3', 'กลม แกนเดียว XLPE · 2', 'กลม แกนเดียว XLPE · 3', 'กลม หลายแกน PVC · 2', 'กลม หลายแกน PVC · 3', 'กลม หลายแกน XLPE · 2', 'กลม หลายแกน XLPE · 3'], 'ตาราง 5-21 · ขนาดกระแส (A) สายมีเปลือก เดินเกาะผนังในอากาศ (กลุ่ม 3) · 40°C', 'ปรับอุณหภูมิตาราง 5-43 · ปรับกลุ่มวงจรตาราง 5-8 คอลัมน์ 3 (เดินบนผิว)')],
    ['5-22', () => sizeTable('T5-22', ['เรียงแนวตั้ง ห่างกัน D', 'เรียงแนวนอน ห่างกัน D'], 'ตาราง 5-22 · ขนาดกระแส (A) PVC แกนเดียวบนฉนวนลูกถ้วย (กลุ่ม 4) · 40°C', 'ปรับอุณหภูมิตาราง 5-43')],
    ['5-23', () => sizeTable('T5-23', ['กลุ่ม 5 · 2 ตัวนำ', 'กลุ่ม 5 · 3 ตัวนำ', 'กลุ่ม 6 · ไม่เกิน 3'], 'ตาราง 5-23 · ขนาดกระแส (A) PVC 70°C ร้อยท่อฝังดิน / ฝังดินโดยตรง · 30°C', 'ปรับอุณหภูมิตาราง 5-44 · กลุ่มวงจรตาราง 5-45, 5-46, 5-8')],
    ['5-27', () => sizeTable('T5-27', L520, 'ตาราง 5-27 · ขนาดกระแส (A) สายทองแดงฉนวน XLPE 90°C ร้อยท่อในอากาศ (กลุ่ม 1, 2) · 40°C', 'ปรับอุณหภูมิตาราง 5-43 · ปรับกลุ่มวงจรตาราง 5-8')],
    ['5-28', () => sizeTable('T5-28', ['เรียงแนวตั้ง ห่างกัน D', 'เรียงแนวนอน ห่างกัน D'], 'ตาราง 5-28 · ขนาดกระแส (A) XLPE แกนเดียวบนฉนวนลูกถ้วย (กลุ่ม 4) · 40°C', 'ปรับอุณหภูมิตาราง 5-43')],
    ['5-29', () => sizeTable('T5-29', ['กลุ่ม 5 · 2 ตัวนำ', 'กลุ่ม 5 · 3 ตัวนำ', 'กลุ่ม 6 · ไม่เกิน 3'], 'ตาราง 5-29 · ขนาดกระแส (A) XLPE 90°C ร้อยท่อฝังดิน / ฝังดินโดยตรง · 30°C', 'ปรับอุณหภูมิตาราง 5-44 · กลุ่มวงจรตาราง 5-45, 5-46, 5-8')],
    ['5-30', () => sizeTable('T5-30', L7, 'ตาราง 5-30 · ขนาดกระแส (A) PVC บนรางเคเบิลไม่มีฝาปิด แบบระบายอากาศ/บันได (กลุ่ม 7) · 40°C', 'กลุ่มวงจรตาราง 5-40 (แกนเดียว) และ 5-41 (หลายแกน)')],
    ['5-30ก', () => sizeTable('T5-30a', L4, 'ตาราง 5-30(ก) · ขนาดกระแส (A) PVC บนรางเคเบิลไม่มีฝาปิด แบบด้านล่างทึบ (กลุ่ม 7) · 40°C', 'กลุ่มวงจรตาราง 5-40(ก) ช่อง 3 (แกนเดียว) และ 5-41 (หลายแกน)')],
    ['5-31', () => sizeTable('T5-31', L4, 'ตาราง 5-31 · ขนาดกระแส (A) PVC บนรางเคเบิลมีฝาปิด (กลุ่ม 7) · 40°C', 'กลุ่มวงจรตาราง 5-40(ก) ช่อง 2')],
    ['5-32', () => sizeTable('T5-32', L7, 'ตาราง 5-32 · ขนาดกระแส (A) XLPE บนรางเคเบิลไม่มีฝาปิด แบบระบายอากาศ/บันได (กลุ่ม 7) · 40°C', 'กลุ่มวงจรตาราง 5-40 และ 5-41')],
    ['5-32ก', () => sizeTable('T5-32a', L4, 'ตาราง 5-32(ก) · ขนาดกระแส (A) XLPE บนรางเคเบิลไม่มีฝาปิด แบบด้านล่างทึบ (กลุ่ม 7) · 40°C', 'กลุ่มวงจรตาราง 5-40(ก) ช่อง 3 และ 5-41')],
    ['5-33', () => sizeTable('T5-33', L4, 'ตาราง 5-33 · ขนาดกระแส (A) XLPE บนรางเคเบิลมีฝาปิด (กลุ่ม 7) · 40°C', 'กลุ่มวงจรตาราง 5-40(ก) ช่อง 2')],
    ['5-8', () => ({ title: 'ตาราง 5-8 · ตัวคูณปรับค่าเนื่องจากจำนวนกลุ่มวงจรในช่องเดินสายเดียวกัน', note: '', head: ['จำนวนกลุ่มวงจร', 'ในช่องเดินสาย / รางเคเบิลมีฝาปิด', 'เดินบนผิว / เกาะผนัง'], body: E.T58.map(r => [r[0] === r[1] ? r[0] : r[0] + '–' + r[1], fx(r[2]), fx(r[3])]) })],
    ['5-43', () => ({ title: 'ตาราง 5-43 · ตัวคูณปรับค่าอุณหภูมิโดยรอบที่ต่างจาก 40°C (เดินในอากาศ)', note: '', head: ['อุณหภูมิโดยรอบ (°C)', 'PVC 70°C', 'XLPE 90°C'], body: E.CA_AIR.map(r => [r[0] + '–' + r[1], fx(r[2]), fx(r[3])]) })],
    ['5-44', () => ({ title: 'ตาราง 5-44 · ตัวคูณปรับค่าอุณหภูมิโดยรอบที่ต่างจาก 30°C (เดินใต้ดิน)', note: '', head: ['อุณหภูมิโดยรอบ (°C)', 'PVC 70°C', 'XLPE 90°C'], body: E.CA_GND.map(r => [r[0] + '–' + r[1], fx(r[2]), fx(r[3])]) })],
    ['5-40', () => {
      const names = { 'perf-h-flat': 'ระบายอากาศ แนวนอน · ชิดกันแนวราบ', 'perf-v-flat': 'ระบายอากาศ แนวตั้ง · ชิดกัน', 'ladder-h-flat': 'บันได แนวนอน · ชิดกันแนวราบ', 'perf-h-trefoil': 'ระบายอากาศ แนวนอน · สามเหลี่ยม', 'perf-v-trefoil': 'ระบายอากาศ แนวตั้ง · สามเหลี่ยม', 'ladder-h-trefoil': 'บันได · สามเหลี่ยม', 'perf-h-spaced': 'ระบายอากาศ แนวนอน · ห่างกัน D', 'perf-v-spaced': 'ระบายอากาศ แนวตั้ง · ห่างกัน D', 'ladder-h-spaced': 'บันได · ห่างกัน D' };
      const body = []; Object.entries(E.CG40).forEach(([k, rows]) => rows.forEach((r, i) => body.push([names[k], i + 1, ...r.map(fx)])));
      return { title: 'ตาราง 5-40 · ตัวคูณปรับค่าสายเคเบิลแกนเดียวบนรางเคเบิล เป็นกลุ่มตั้งแต่ 1 วงจรขึ้นไป', note: 'ใช้กับการติดตั้งรางในแนวนอนที่ห่างกันในแนวดิ่งไม่น้อยกว่า 300 มม. และห่างผนังไม่น้อยกว่า 20 มม. · กลุ่มวงจรเกิน 9 ใช้ค่าเดียวกับ 9 กลุ่ม (เฉพาะสายชิดกันแนวราบ)', head: ['วิธีติดตั้ง', 'จำนวนราง', 'กลุ่มวงจร 1', '2', '3', '4', '5–6', '7–9'], body };
    }],
    ['5-40ก', () => ({ title: 'ตาราง 5-40(ก) · ตัวคูณปรับค่าสายแกนเดียวบนรางเคเบิล เป็นกลุ่มมากกว่า 1 วงจร', note: 'ช่อง 2 ใช้กับรางมีฝาปิดทั้งหมด (และสายหลายแกน) · ช่อง 3 ใช้กับรางไม่มีฝาด้านล่างทึบ', head: ['จำนวนกลุ่มวงจร', 'รางมีฝาปิด (ช่อง 2)', 'รางไม่มีฝา ด้านล่างทึบ (ช่อง 3)'], body: [[1, '1.00', '1.00'], ...E.T58.map(r => [r[0] === r[1] ? r[0] : r[0] + '–' + r[1], fx(r[2]), fx(r[3])])] })],
    ['5-41', () => {
      const names = { 'perf-h-touch': 'ระบายอากาศ แนวนอน · ชิดกัน', 'perf-h-spaced': 'ระบายอากาศ แนวนอน · ห่างกัน', 'perf-v-touch': 'ระบายอากาศ แนวตั้ง · ชิดกัน', 'perf-v-spaced': 'ระบายอากาศ แนวตั้ง · ห่างกัน', 'solid-h-touch': 'ด้านล่างทึบ แนวนอน · ชิดกัน', 'ladder-h-touch': 'บันได · ชิดกัน', 'ladder-h-spaced': 'บันได · ห่างกัน' };
      const body = []; Object.entries(E.CG41).forEach(([k, rows]) => rows.forEach((r, i) => body.push([names[k], i === 3 ? '4–6' : i + 1, ...r.map(fx)])));
      return { title: 'ตาราง 5-41 · ตัวคูณปรับค่าสายเคเบิลหลายแกนบนรางเคเบิล เมื่อวางเป็นกลุ่มมากกว่า 1 วงจร', note: 'รางมีฝาปิดดูตาราง 5-40(ก) ช่อง 2', head: ['วิธีติดตั้ง', 'จำนวนราง', 'จำนวนเคเบิล 1', '2', '3', '4', '5–6', '7–9'], body };
    }],
    ['5-45', () => ({ title: 'ตาราง 5-45 · ตัวคูณปรับค่าสายฝังดินโดยตรง เมื่อวางเป็นกลุ่มมากกว่า 1 วงจร (วางเรียงแนวระดับ)', note: '', head: ['จำนวนวงจร', 'วางชิดกัน', '1 เท่า OD เคเบิล', '125 มม.', '250 มม.', '500 มม.'], body: [0, 1, 2, 3, 4].map(i => [i + 2, ...['touch', 'd1', '125', '250', '500'].map(k => fx(E.T545[k][i]))]) })],
    ['5-46', () => ({ title: 'ตาราง 5-46 · ตัวคูณปรับค่าสายร้อยท่อฝังดิน เมื่อวางเป็นกลุ่มมากกว่า 1 วงจร (วางเรียงแนวระดับ)', note: '', head: ['จำนวนวงจร', 'วางชิดกัน', '250 มม.', '500 มม.', '1,000 มม.'], body: [0, 1, 2, 3, 4].map(i => [i + 2, ...['touch', '250', '500', '1000'].map(k => fx(E.T546[k][i]))]) })],
    ['9.1', () => sizeTable('V9.1', LV1, 'ตาราง 9.1 · แรงดันตก (mV/A/m) สาย PVC แกนเดียว 70°C', '')],
    ['9.2', () => sizeTable('V9.2', ['1 เฟส · ทุกกลุ่ม', '3 เฟส · ทุกกลุ่ม'], 'ตาราง 9.2 · แรงดันตก (mV/A/m) สาย PVC หลายแกน 70°C', '')],
    ['9.3', () => sizeTable('V9.3', LV1, 'ตาราง 9.3 · แรงดันตก (mV/A/m) สาย XLPE แกนเดียว 90°C', '')],
    ['9.4', () => sizeTable('V9.4', ['1 เฟส · ทุกกลุ่ม', '3 เฟส · ทุกกลุ่ม'], 'ตาราง 9.4 · แรงดันตก (mV/A/m) สาย XLPE หลายแกน 90°C', '')],
    ['3.5-3.7', () => ({ title: 'ตาราง 3.5 และ 3.7 · พื้นที่หน้าตัดท่อร้อยสาย (ตร.มม.) และพื้นที่สายสูงสุดตามเกณฑ์ 3.6', note: 'ตาราง 3.6: สาย 1 เส้น 53% · 2 เส้น 31% · 3 เส้นขึ้นไป 40%', head: ['ท่อ (มม.)', 'นิ้ว', 'พื้นที่ภายใน RMC', 'IMC', 'EMT', 'พื้นที่ตามขนาดระบุ (3.7)', '53% (1 เส้น)', '40% (3 เส้นขึ้นไป)', '31% (2 เส้น)'], body: E.CONDUIT_NOM.map(d => [d, E.INCH[d], E.T35.RMC[d], E.T35.IMC[d] || '-', E.T35.EMT[d] || '-', E.T37A[d], Math.round(E.T37A[d] * .53), Math.round(E.T37A[d] * .4), Math.round(E.T37A[d] * .31)]) })],
    ['4.1-4.2', () => ({ title: 'ตาราง 4.1 และ 4.2 · ขนาดสายต่อหลักดิน และสายดินของบริภัณฑ์ไฟฟ้า', note: '', head: ['ตาราง 4.1: ขนาดตัวนำประธาน (ตร.มม.)', 'สายต่อหลักดิน (ตร.มม.)', 'ตาราง 4.2: เครื่องป้องกันกระแสเกิน (A)', 'สายดิน (ตร.มม.)'], body: Array.from({ length: 14 }, (_, i) => { const a = E.T41[i], b = E.T42[i]; const prev = (a && i > 0) ? E.T41[i - 1][0] : 0; return [a ? (a[0] === Infinity ? 'เกิน ' + prev : (i === 0 ? 'ไม่เกิน ' + a[0] : 'เกิน ' + prev + ' ถึง ' + a[0])) : '', a ? a[1] : '', 'ไม่เกิน ' + f(b[0], 0), b[1]]; }) })],
    ['B1-B2', () => ({ title: 'ตาราง B1 และ B2 · เส้นผ่านศูนย์กลางรวมฉนวนและเปลือกของสาย มอก. 11-2553 (มม.)', note: '', head: ['ขนาด (ตร.มม.)', 'IEC 01', 'NYY 1C', 'NYY 2C', 'NYY 3C', 'NYY 4C', 'VCT 1C', 'VCT 2C', 'VCT 3C', 'VCT 4C', 'NYY-G 2C', 'NYY-G 3C', 'NYY-G 4C', 'VCT-G 2C', 'VCT-G 3C', 'VCT-G 4C'], body: E.SIZES.filter(s => D.B1[String(s)]).map(s => [s, ...D.B1[String(s)].map(x => x == null ? '-' : x), ...(D.B2[String(s)] || [null, null, null, null, null, null]).map(x => x == null ? '-' : x)]) })]
  ];
  $('#ref-sel').innerHTML = REFS.map(([k, fn], i) => { const t = fn().title; return `<option value="${i}">${esc(t.length > 78 ? t.slice(0, 76) + '…' : t)}</option>`; }).join('');
  function renderRef() {
    const t = REFS[+val('ref-sel')][1]();
    $('#ref-out').innerHTML = `<h3 class="reft">${esc(t.title)}</h3>${t.note ? `<p class="mini">${esc(t.note)}</p>` : ''}<div class="tscroll"><table class="grid refgrid"><thead><tr>${t.head.map(h => `<th>${esc(h)}</th>`).join('')}</tr></thead><tbody>${t.body.map(r => `<tr>${r.map((c, i) => `<td class="${i === 0 && typeof c !== 'number' ? '' : 'n'}">${esc(c)}</td>`).join('')}</tr>`).join('')}</tbody></table></div>`;
  }
  $('#ref-sel').addEventListener('change', renderRef);


  /* ================= PANEL DESIGN ================= */
  const PM = [['2', 'ร้อยท่อเกาะผนัง (กลุ่ม 2)'], ['1', 'ร้อยท่อในฝ้า/ผนังกันไฟ (กลุ่ม 1)'], ['3', 'เดินเกาะผนัง (กลุ่ม 3)'], ['7', 'รางเคเบิลระบายอากาศ (กลุ่ม 7)'], ['W', 'รางเดินสาย'], ['5', 'ร้อยท่อฝังดิน (กลุ่ม 5)'], ['6', 'ฝังดินโดยตรง (กลุ่ม 6)']];
  const CK = Object.entries(CABLES).map(([k, c]) => [k, c.label]);
  const PD0 = { name: 'แผงย่อย LP-1', sys: '3', df: 100, temp: 40, fLimit: 2, bLimit: 3, inOv: '',
    fd: { cable: 'NYY1', group: '7', len: 25, parallel: 1, circuits: 1 },
    rows: [
      { name: 'แสงสว่าง ชั้น 1', ph: '1', Ib: 12, In: '', cable: 'IEC01', group: '2', len: 30, n: 3 },
      { name: 'เต้ารับ ชั้น 1', ph: '2', Ib: 20, In: '', cable: 'IEC01', group: '2', len: 25, n: 3 },
      { name: 'เครื่องปรับอากาศ 1', ph: '3', Ib: 26, In: '', cable: 'IEC01', group: '2', len: 18, n: 3 },
      { name: 'ปั๊มน้ำ 3 เฟส', ph: 'T', Ib: 18, In: '', cable: 'NYYM', group: '2', len: 40, n: 1 },
      { name: 'แสงสว่าง ชั้น 2', ph: '1', Ib: 10, In: '', cable: 'IEC01', group: '2', len: 35, n: 3 },
      { name: 'เต้ารับ ชั้น 2', ph: '2', Ib: 16, In: '', cable: 'IEC01', group: '2', len: 30, n: 3 }
    ] };
  let PD = JSON.parse(JSON.stringify(PD0));
  const savePD = () => { };
  let PR = null;
  function brParams(r, three) {
    const c = CABLES[r.cable], ph3 = r.ph === 'T';
    return { phase: ph3 ? 3 : 1, ins: c.ins, core: c.core, sheathed: c.sheathed, group: r.group, In: +r.In > 0 ? +r.In : stdFor(+r.Ib || 0), Ib: +r.Ib, temp: PD.temp, circuits: Math.max(1, +r.n || 1), parallel: 1,
      length: +r.len, vdLimit: PD.bLimit, arr: 'flat', tray: { type: 'perf', covered: false, orient: 'h', trays: 1, spaceOk: false }, buriedMode: 'ducts', spacing: 'touch', wireLoaded: null };
  }
  function computePanel() {
    const three = PD.sys === '3';
    const ph = { 1: 0, 2: 0, 3: 0 };
    PD.rows.forEach(r => { const I = +r.Ib || 0; if (!three) ph[1] += I; else if (r.ph === 'T') { ph[1] += I; ph[2] += I; ph[3] += I; } else ph[r.ph] += I; });
    const maxI = Math.max(ph[1], ph[2], ph[3]), avg = three ? (ph[1] + ph[2] + ph[3]) / 3 : ph[1];
    const unb = three && avg > 0 ? (maxI - Math.min(ph[1], ph[2], ph[3])) / maxI * 100 : 0;
    const Ib = maxI * (PD.df / 100);
    const In = +PD.inOv > 0 ? +PD.inOv : stdFor(Ib);
    const fc = CABLES[PD.fd.cable];
    const fp = { phase: three ? 3 : 1, ins: fc.ins, core: fc.core, sheathed: fc.sheathed, group: PD.fd.group, In, Ib, temp: PD.temp, circuits: Math.max(1, +PD.fd.circuits || 1), parallel: Math.max(1, +PD.fd.parallel || 1), length: +PD.fd.len, vdLimit: PD.fLimit, arr: 'flat', tray: { type: 'perf', covered: false, orient: 'h', trays: 1, spaceOk: false }, buriedMode: 'ducts', spacing: 'touch', wireLoaded: null };
    const fr = E.sizeCircuit(fp);
    const fPct = fr.vd ? fr.vd.pct : 0;
    const rows = PD.rows.map(r => { const p = brParams(r, three); const res = (+r.Ib > 0) ? E.sizeCircuit(p) : { errors: ['กรอก Ib'] }; return { p, res, tot: res.vd ? fPct + res.vd.pct : null }; });
    PR = { ph, maxI, unb, Ib, In, fp, fr, fPct, rows, three };
  }
  const PHN = { 1: 'L1', 2: 'L2', 3: 'L3', T: '3 เฟส' };
  function panelRowHtml(r, i) {
    const three = PD.sys === '3';
    const phOpts = three ? [['1', 'L1'], ['2', 'L2'], ['3', 'L3'], ['T', '3 เฟส']] : [['1', '1 เฟส']];
    if (!phOpts.some(o => o[0] === r.ph)) r.ph = phOpts[0][0];
    return `<tr data-i="${i}"><td><input class="cellin" data-k="name" value="${esc(r.name)}" aria-label="ชื่อวงจร"></td>
      <td><select data-k="ph" aria-label="เฟส">${opts(phOpts, r.ph)}</select></td>
      <td><input class="cellin n" type="number" min="0" step="any" data-k="Ib" value="${r.Ib}" aria-label="Ib"></td>
      <td><input class="cellin n" type="number" min="0" step="any" data-k="In" value="${r.In}" placeholder="อัตโนมัติ" aria-label="In"></td>
      <td><select data-k="cable" aria-label="ชนิดสาย">${opts(CK, r.cable)}</select></td>
      <td><select data-k="group" aria-label="วิธีเดินสาย">${opts(PM, r.group)}</select></td>
      <td><input class="cellin n" type="number" min="1" step="1" data-k="n" value="${r.n}" aria-label="จำนวนวงจรในท่อ"></td>
      <td><input class="cellin n" type="number" min="0" step="any" data-k="len" value="${r.len}" aria-label="ความยาว"></td>
      <td class="n" data-o="in"></td><td class="n" data-o="size"></td><td class="n" data-o="spec"></td><td class="n" data-o="iz"></td><td class="n" data-o="vd"></td><td class="n" data-o="tot"></td><td class="n" data-o="egc"></td>
      <td><button type="button" class="x" data-del="${i}" aria-label="ลบวงจร">×</button></td></tr>`;
  }
  function fillPanel() {
    computePanel();
    $$('#pn-body tr').forEach((tr, i) => {
      const o = PR.rows[i], set = (k, t, cls) => { const c = tr.querySelector(`[data-o="${k}"]`); c.textContent = t; c.className = 'n' + (cls ? ' ' + cls : ''); };
      set('in', f(o.p.In, 0));
      if (o.res.errors && o.res.errors.length) { set('size', 'ผิดพลาด', 'bad'); tr.querySelector('[data-o="size"]').title = o.res.errors.join(' '); ['spec', 'iz', 'vd', 'tot', 'egc'].forEach(k => set(k, '-')); return; }
      tr.querySelector('[data-o="size"]').title = '';
      set('size', o.res.size); set('spec', specOf(o.p.phase === 3, o.res.size, o.res.egc.error ? '' : o.res.egc.size, 1, CABLES[PD.rows[i].cable].code)); set('iz', f(o.res.amp, 0));
      set('vd', o.res.vd ? f(o.res.vd.pct, 2) + '%' : '-');
      set('tot', o.tot == null ? '-' : f(o.tot, 2) + '%', o.tot != null && o.tot > 5 ? 'bad' : '');
      set('egc', o.res.egc.error ? '-' : f(o.res.egc.size, 1));
    });
    const P = PR, three = P.three, fr = P.fr;
    const bar = (k) => { const m = Math.max(P.maxI, 1); return `<div class="bal"><span>${k}</span><div class="barw"><div class="bar" style="width:${(P.ph[k === 'L1' ? 1 : k === 'L2' ? 2 : 3] / m * 100).toFixed(0)}%"></div></div><b>${f(P.ph[k === 'L1' ? 1 : k === 'L2' ? 2 : 3], 1)} A</b></div>`; };
    let h = '';
    if (fr.errors.length) h += `<div class="alert bad">สายป้อน: ${fr.errors.map(esc).join(' ')}</div>`;
    else h += `<div class="kvs"><div class="kv"><span>สายป้อนจากเมน</span><b>${esc(specOf(three, fr.size, fr.egc.error ? '' : fr.egc.size, P.fp.parallel, CABLES[PD.fd.cable].code))} · ${esc(CABLES[PD.fd.cable].short)}</b></div><div class="kv"><span>เมนเบรกเกอร์ In</span><b>${f(P.In, 0)} A</b></div><div class="kv"><span>กระแสโหลดสูงสุดต่อเฟส</span><b>${f(P.maxI, 1)} A${PD.df !== 100 ? ' × ' + PD.df + '%' : ''}</b></div><div class="kv"><span>แรงดันตกสายป้อน</span><b>${f(P.fPct, 2)}% (เกณฑ์ ${PD.fLimit}%)</b></div><div class="kv"><span>สายดินสายป้อน</span><b>${fr.egc.error ? '-' : f(fr.egc.size, 1) + ' ตร.มม.'}</b></div></div>`;
    if (three) {
      h += `<h3>สมดุลโหลดระหว่างเฟส</h3><div class="bals">${bar('L1')}${bar('L2')}${bar('L3')}</div><div class="alert ${P.unb > 20 ? 'warn' : 'info'}">ความไม่สมดุล ${f(P.unb, 1)}% ${P.unb > 20 ? '· ควรย้ายวงจร 1 เฟสไปเฟสที่โหลดน้อยกว่า' : '· อยู่ในเกณฑ์ที่ยอมรับได้โดยทั่วไป (ไม่เกิน 20%)'} (เกณฑ์ 20% เป็นแนวปฏิบัติ ไม่ได้ระบุในมาตรฐาน)</div>`;
    }
    const over = P.rows.filter(o => o.tot != null && o.tot > 5).length, errc = P.rows.filter(o => o.res.errors && o.res.errors.length).length;
    h += `<div class="alert ${over || errc ? 'warn' : 'info'}">${over ? `${over} วงจรมีแรงดันตกรวม (สายป้อน + วงจรย่อย) เกิน 5% ตาม วสท. ข้อ 3.6 ` : ''}${errc ? `${errc} วงจรคำนวณไม่ได้ (ชี้เมาส์ที่ “ผิดพลาด” ดูสาเหตุ) ` : ''}${!over && !errc ? 'ทุกวงจรมีแรงดันตกรวมไม่เกิน 5% ตาม วสท. ข้อ 3.6' : ''}</div>`;
    $('#pn-sum').innerHTML = h;
  }
  function drawPanel() {
    $('#pn-body').innerHTML = PD.rows.map(panelRowHtml).join('');
    fillPanel();
  }
  function syncPanelForm() {
    $('#pn-name').value = PD.name; $('#pn-sys').value = PD.sys; $('#pn-df').value = PD.df; $('#pn-temp').value = PD.temp; $('#pn-fl').value = PD.fLimit; $('#pn-bl').value = PD.bLimit; $('#pn-in').value = PD.inOv;
    $('#pn-fcable').innerHTML = opts(CK, PD.fd.cable); $('#pn-fgroup').innerHTML = opts(PM, PD.fd.group);
    $('#pn-flen').value = PD.fd.len; $('#pn-fpar').value = PD.fd.parallel; $('#pn-fcirc').value = PD.fd.circuits;
  }
  $('#f-panel').addEventListener('input', e => {
    const m = { 'pn-name': v => PD.name = v, 'pn-df': v => PD.df = parseFloat(v) || 100, 'pn-temp': v => PD.temp = parseFloat(v) || 40, 'pn-fl': v => PD.fLimit = parseFloat(v) || 0, 'pn-bl': v => PD.bLimit = parseFloat(v) || 0, 'pn-in': v => PD.inOv = v,
      'pn-flen': v => PD.fd.len = parseFloat(v) || 0, 'pn-fpar': v => PD.fd.parallel = parseFloat(v) || 1, 'pn-fcirc': v => PD.fd.circuits = parseFloat(v) || 1 };
    const id = e.target.id;
    if (id === 'pn-sys') { PD.sys = e.target.value; drawPanel(); savePD(); return; }
    if (id === 'pn-fcable') PD.fd.cable = e.target.value; else if (id === 'pn-fgroup') PD.fd.group = e.target.value; else if (m[id]) m[id](e.target.value);
    savePD(); fillPanel();
  });
  $('#pn-body').addEventListener('input', e => { const tr = e.target.closest('tr'), k = e.target.dataset.k; if (!tr || !k) return; const r = PD.rows[+tr.dataset.i]; r[k] = (k === 'name' || e.target.tagName === 'SELECT' || k === 'In') ? e.target.value : (parseFloat(e.target.value) || 0); savePD(); fillPanel(); });
  $('#pn-body').addEventListener('click', e => { const b = e.target.closest('[data-del]'); if (b && PD.rows.length > 1) { PD.rows.splice(+b.dataset.del, 1); savePD(); drawPanel(); } });
  $('#btn-pn-add').addEventListener('click', () => { const l = PD.rows[PD.rows.length - 1]; PD.rows.push({ name: 'วงจรที่ ' + (PD.rows.length + 1), ph: l.ph, Ib: 10, In: '', cable: l.cable, group: l.group, len: 20, n: l.n }); savePD(); drawPanel(); });
  $('#btn-pn-reset').addEventListener('click', e => { const b = e.currentTarget; if (!b.dataset.arm) { b.dataset.arm = 1; b.textContent = 'กดอีกครั้งเพื่อคืนค่าตัวอย่าง'; setTimeout(() => { delete b.dataset.arm; b.textContent = 'คืนค่าตัวอย่าง'; }, 2500); return; } PD = JSON.parse(JSON.stringify(PD0)); savePD(); syncPanelForm(); drawPanel(); delete b.dataset.arm; b.textContent = 'คืนค่าตัวอย่าง'; });

  function panelTable() {
    computePanel();
    const head = ['ลำดับ', 'ชื่อวงจร', 'เฟส', 'Ib (A)', 'In (A)', 'ชนิดสาย', 'วิธีเดินสาย', 'จำนวนวงจรในท่อ', 'ยาว (ม.)', 'ขนาดสาย (ตร.มม.)', 'สเปกสาย', 'Iz (A)', 'Ca', 'Cg', 'ΔV วงจรย่อย (%)', 'ΔV รวมกับสายป้อน (%)', 'สายดิน (ตร.มม.)', 'หมายเหตุ'];
    const rows = PR.rows.map((o, i) => { const r = PD.rows[i], ok = !(o.res.errors && o.res.errors.length);
      return [i + 1, r.name, PHN[r.ph] || r.ph, r.Ib, o.p.In, CABLES[r.cable].short, (PM.find(x => x[0] === r.group) || [0, r.group])[1], r.n, r.len, ok ? o.res.size : '', ok ? specOf(o.p.phase === 3, o.res.size, o.res.egc.error ? '' : o.res.egc.size, 1, CABLES[r.cable].code) : '', ok ? o.res.amp : '', ok ? o.res.ca.value : '', ok ? o.res.cg.value : '', ok && o.res.vd ? +o.res.vd.pct.toFixed(2) : '', o.tot != null ? +o.tot.toFixed(2) : '', ok && !o.res.egc.error ? o.res.egc.size : '', ok ? (o.tot != null && o.tot > 5 ? 'แรงดันตกรวมเกิน 5%' : '') : o.res.errors.join(' ')]; });
    return { head, rows };
  }
  function panelMeta() {
    const P = PR, fr = P.fr;
    return [['ชื่อแผง', PD.name], ['ระบบ', P.three ? '3 เฟส 4 สาย 230/400 V' : '1 เฟส 230 V'], ['อุณหภูมิโดยรอบ (°C)', PD.temp], ['โหลดสูงสุดต่อเฟส (A)', +P.maxI.toFixed(1)], ['เมนเบรกเกอร์ In (A)', P.In],
      ['สายป้อน', fr.errors.length ? 'คำนวณไม่ได้: ' + fr.errors.join(' ') : specOf(P.three, fr.size, fr.egc.error ? '' : fr.egc.size, P.fp.parallel, CABLES[PD.fd.cable].code) + ' · ' + CABLES[PD.fd.cable].short + ' ยาว ' + PD.fd.len + ' ม.'], ['แรงดันตกสายป้อน (%)', fr.errors.length ? '' : +P.fPct.toFixed(2)], ['สายดินสายป้อน (ตร.มม.)', !fr.errors.length && !fr.egc.error ? fr.egc.size : '']];
  }
  const csvCell = v => { const t = String(v == null ? '' : v); return /[",\n]/.test(t) ? '"' + t.replace(/"/g, '""') + '"' : t; };
  function panelCsv() { const t = panelTable(); return '﻿' + [...panelMeta().map(r => r.map(csvCell).join(',')), '', t.head.map(csvCell).join(','), ...t.rows.map(r => r.map(csvCell).join(','))].join('\r\n'); }
  function panelSheetHtml() {
    const t = panelTable(), meta = panelMeta(), today = new Date().toLocaleDateString('th-TH');
    const tr = r => '<tr>' + r.map(c => `<td>${esc(c)}</td>`).join('') + '</tr>';
    return `<!doctype html><html lang="th"><head><meta charset="utf-8"><title>ใบคำนวณ ${esc(PD.name)}</title><style>body{font-family:'IBM Plex Sans Thai','Noto Sans Thai',Tahoma,sans-serif;margin:24px;color:#15212B;font-size:13px}h1{font-size:20px;margin:0 0 4px}table{border-collapse:collapse;width:100%;margin-top:12px}th,td{border:1px solid #999;padding:4px 6px;text-align:left;vertical-align:top}th{background:#eee;font-size:12px}.m td:first-child{width:220px;background:#f6f6f6;font-weight:600}.note{margin-top:16px;font-size:12px;color:#555}@media print{@page{size:A4 landscape;margin:12mm}}</style></head><body><h1>ใบคำนวณขนาดสายไฟ ${esc(PD.name)}</h1><div>วันที่ ${esc(today)} · วิธีคำนวณตามมาตรฐานการติดตั้งทางไฟฟ้าสำหรับประเทศไทย พ.ศ. 2564 (It ≥ In/(Ca×Cg))</div><table class="m">${meta.map(tr).join('')}</table><table><thead><tr>${t.head.map(h => `<th>${esc(h)}</th>`).join('')}</tr></thead><tbody>${t.rows.map(tr).join('')}</tbody></table><p class="note">ตัวอย่างตารางที่ใช้: 5-20, 5-21, 5-30 (PVC) และ 5-27, 5-32 (XLPE) สำหรับขนาดกระแส · 5-43 และ 5-8 สำหรับ Ca และ Cg · 9.1–9.4 สำหรับแรงดันตก · 4.2 สำหรับสายดิน ผลนี้เป็นการคำนวณเบื้องต้น ผู้ออกแบบต้องตรวจสอบกับมาตรฐานฉบับจริงก่อนใช้</p></body></html>`;
  }
  let DL; (async () => { await 0; try { DL = window.claude ? await window.claude.use('downloads') : window.__ecStandaloneDL(); } catch (e) { DL = null; } if (!DL) { $('#btn-dl-csv').hidden = true; $('#btn-dl-html').hidden = true; $$('.needs-dl').forEach(b => { b.hidden = true; }); } })();
  async function saveFile(btn, filename, data) {
    const o = btn.dataset.o || btn.textContent; btn.dataset.o = o;
    try { await DL.save({ filename, data }); btn.textContent = 'บันทึกแล้ว'; } catch (e) { btn.textContent = e && e.code === 'declined' ? 'ยกเลิก' : 'บันทึกไม่ได้ ใช้ปุ่มคัดลอกแทน'; }
    setTimeout(() => { btn.textContent = o; }, 2200);
  }
  const fname = ext => (PD.name || 'panel').replace(/[^\w฀-๿-]+/g, '_') + '.' + ext;
  $('#btn-dl-csv').addEventListener('click', e => saveFile(e.currentTarget, fname('csv'), panelCsv()));
  $('#btn-dl-html').addEventListener('click', e => saveFile(e.currentTarget, fname('html'), panelSheetHtml()));
  $('#btn-cp-panel').addEventListener('click', e => { const t = panelTable(); copyText([t.head.join('\t'), ...t.rows.map(r => r.join('\t'))].join('\n'), e.currentTarget); });

    /* ================= PROJECTS / UNDO / REPORT / EXPORT ================= */
  const clone = o => JSON.parse(JSON.stringify(o));
  const uid = () => Date.now().toString(36) + Math.random().toString(36).slice(2, 7);
  const todayIso = () => { const d = new Date(); return d.getFullYear() + '-' + String(d.getMonth() + 1).padStart(2, '0') + '-' + String(d.getDate()).padStart(2, '0'); };
  const thDate = iso => { try { const d = new Date(iso + 'T00:00:00'); return isNaN(d) ? '' : d.toLocaleDateString('th-TH', { day: 'numeric', month: 'long', year: 'numeric' }); } catch (e) { return iso || ''; } };
  const blankPanel = name => { const p = clone(PD0); p.name = name; p.id = uid(); p.rows = [{ name: 'วงจรที่ 1', ph: '1', Ib: 10, In: '', cable: 'IEC01', group: '2', len: 20, n: 1 }]; return p; };
  function normalizePanel(p) {
    const o = Object.assign(clone(PD0), p || {});
    o.fd = Object.assign(clone(PD0.fd), (p && p.fd) || {});
    if (!Array.isArray(o.rows) || !o.rows.length) o.rows = blankPanel('').rows;
    o.id = o.id || uid();
    return o;
  }
  function normalizeProject(p) {
    const o = Object.assign({ id: uid(), name: 'โครงการใหม่', client: '', site: '', docno: '', date: todayIso(), notes: '', company: '', preparer: '', checker: '', logo: '', panels: [], pi: 0, sched: [], calc: null, rep: {} }, p || {});
    o.panels = (Array.isArray(o.panels) && o.panels.length ? o.panels : [blankPanel('แผงที่ 1')]).map(normalizePanel);
    o.pi = Math.min(Math.max(0, +o.pi || 0), o.panels.length - 1);
    o.sched = Array.isArray(o.sched) ? o.sched : [];
    o.rep = Object.assign({ cover: true, sched: true, notes: true, panels: {} }, o.rep || {});
    if (!o.rep.panels || typeof o.rep.panels !== 'object') o.rep.panels = {};
    return o;
  }

  /* ---- calculator inputs captured into the project ---- */
  const CALC_SEL = ['#f-sizing', '#tab-vd', '#tab-conduit', '#tab-wireway', '#tab-tray', '#f-ground'].map(x => x + ' input[id],' + x + ' select[id]').join(',');
  function captureCalc() {
    const fields = {};
    $$(CALC_SEL).forEach(el => { if (el.closest('tbody')) return; fields[el.id] = el.type === 'checkbox' ? el.checked : el.value; });
    return { fields, S: { inAuto: S.inAuto, tempTouched: S.tempTouched, wireTouched: S.wireTouched }, V: clone(V), CND: clone(CND), WW: clone(WW), TR: clone(TR) };
  }
  function replaceObj(t, src) { Object.keys(t).forEach(k => delete t[k]); Object.assign(t, clone(src)); }
  function applyCalc(c) {
    if (!c) return;
    Object.assign(S, c.S || {});
    replaceObj(V, c.V); replaceObj(CND, c.CND); replaceObj(WW, c.WW); replaceObj(TR, c.TR);
    const setAll = () => Object.entries(c.fields || {}).forEach(([id, v]) => { const el = document.getElementById(id); if (!el) return; if (el.type === 'checkbox') el.checked = !!v; else el.value = v; });
    setAll(); syncSizingUI(); setAll(); syncSizingUI();
    renderSizing(); drawVd(); cwCond.draw(); renderConduit(); cwWire.draw(); renderWireway(); cwTray.draw(); renderTray(); renderGround();
  }
  let DEF_CALC = null;

  /* ---- project list ---- */
  let PROJ = [], P = null, cur = '', undo = [], redo = [], tmr = null;
  function collect() { P.calc = captureCalc(); P.panels[P.pi] = PD; P.sched = SCHED; return P; }
  function note(msg, kind) {
    const t = $('#toast'); t.textContent = msg; t.className = 'toast ' + (kind || ''); t.hidden = false;
    clearTimeout(note.t); note.t = setTimeout(() => { t.hidden = true; }, 4500);
  }
  function persist() {
    try { localStorage.setItem('ec-projects', JSON.stringify({ cur: P.id, list: PROJ })); }
    catch (e) { note('พื้นที่จัดเก็บในเบราว์เซอร์เต็ม ควรกด “บันทึกเป็น xlsx” เก็บโครงการไว้ (โลโก้ขนาดใหญ่ทำให้เต็มเร็ว)', 'warn'); }
  }
  function updBtns() { $('#btn-undo').disabled = !undo.length; $('#btn-redo').disabled = !redo.length; }
  function commitNow() {
    clearTimeout(tmr);
    if (!P) return;
    collect();
    const s = JSON.stringify(P);
    if (s === cur) return;
    if (cur) { undo.push(cur); if (undo.length > 60) undo.shift(); }
    redo = []; cur = s; persist(); updBtns();
    if (CUR === 'report') renderReport(); else if (CUR === 'home') renderHome();
  }
  function schedule(now) { clearTimeout(tmr); tmr = setTimeout(commitNow, now ? 0 : 600); }
  ['input'].forEach(ev => document.addEventListener(ev, () => schedule(false)));
  ['change', 'click'].forEach(ev => document.addEventListener(ev, () => schedule(true)));

  function renderProjSel() { $('#prj-sel').innerHTML = opts(PROJ.map(p => [p.id, p.name || '(ไม่มีชื่อ)']), P.id); }
  function renderPanelSel() {
    $('#pn-sel').innerHTML = opts(P.panels.map((p, i) => [i, p.name || '(ไม่มีชื่อ)']), P.pi);
    $('#btn-pn-delp').disabled = P.panels.length < 2;
  }
  const PJF = { 'pj-name': 'name', 'pj-client': 'client', 'pj-site': 'site', 'pj-docno': 'docno', 'pj-date': 'date', 'pj-notes': 'notes', 'pj-company': 'company', 'pj-preparer': 'preparer', 'pj-checker': 'checker' };
  function fillProjForm() {
    Object.entries(PJF).forEach(([id, k]) => { $('#' + id).value = P[k] || ''; });
    $('#pj-logo-img').hidden = !P.logo; $('#pj-logo-empty').hidden = !!P.logo;
    if (P.logo) $('#pj-logo-img').src = P.logo;
    $('#btn-logo-del').disabled = !P.logo;
  }
  function applyProject(p) {
    P = p; PD = P.panels[P.pi]; SCHED = P.sched;
    if (!P.calc) P.calc = clone(DEF_CALC);
    applyCalc(P.calc);
    syncPanelForm(); drawPanel(); renderPanelSel(); renderSched(); fillProjForm(); renderProjSel(); renderHome();
    if (CUR === 'report') renderReport();
  }
  function restore(s) {
    const p = JSON.parse(s), i = PROJ.findIndex(x => x.id === P.id);
    PROJ[i] = p; applyProject(p); collect(); cur = JSON.stringify(P); persist(); updBtns();
  }
  function doUndo() { commitNow(); if (!undo.length) return; redo.push(cur); restore(undo.pop()); note('ย้อนกลับแล้ว', 'ok'); }
  function doRedo() { commitNow(); if (!redo.length) return; undo.push(cur); restore(redo.pop()); note('ทำซ้ำแล้ว', 'ok'); }
  $('#btn-undo').addEventListener('click', doUndo);
  $('#btn-redo').addEventListener('click', doRedo);
  function switchProject(id) {
    commitNow();
    const p = PROJ.find(x => x.id === id); if (!p) return;
    undo = []; redo = [];
    applyProject(p); collect(); cur = JSON.stringify(P); persist(); updBtns();
  }
  $('#prj-sel').addEventListener('change', e => switchProject(e.target.value));
  $('#btn-prj-new').addEventListener('click', () => {
    commitNow();
    const p = normalizeProject({ name: 'โครงการใหม่ ' + (PROJ.length + 1), company: P.company, preparer: P.preparer, checker: P.checker, logo: P.logo, calc: clone(DEF_CALC), panels: [blankPanel('แผงที่ 1')] });
    PROJ.push(p); switchProject(p.id); go('project'); note('สร้างโครงการใหม่แล้ว ตั้งชื่อโครงการได้ที่นี่', 'ok');
  });
  $('#btn-prj-dup').addEventListener('click', () => {
    commitNow(); const p = normalizeProject(clone(P)); p.id = uid(); p.name = (P.name || 'โครงการ') + ' (สำเนา)';
    PROJ.push(p); switchProject(p.id); note('ทำสำเนาโครงการแล้ว', 'ok');
  });
  function armBtn(btn, label, armed, fn) {
    btn.addEventListener('click', () => {
      if (!btn.dataset.arm) { btn.dataset.arm = 1; btn.textContent = armed; setTimeout(() => { delete btn.dataset.arm; btn.textContent = label; }, 2800); return; }
      delete btn.dataset.arm; btn.textContent = label; fn();
    });
  }
  armBtn($('#btn-prj-del'), 'ลบโครงการ', 'กดอีกครั้งเพื่อลบโครงการนี้', () => {
    const i = PROJ.findIndex(x => x.id === P.id); PROJ.splice(i, 1);
    if (!PROJ.length) PROJ.push(normalizeProject({ name: 'โครงการใหม่', calc: clone(DEF_CALC), panels: [blankPanel('แผงที่ 1')] }));
    P = null; cur = ''; const n = PROJ[Math.min(i, PROJ.length - 1)];
    undo = []; redo = []; applyProject(n); collect(); cur = JSON.stringify(P); persist(); updBtns(); note('ลบโครงการแล้ว', 'ok');
  });
  $('#f-project').addEventListener('input', e => {
    const k = PJF[e.target.id]; if (!k) return;
    P[k] = e.target.value;
    if (k === 'name') { const o = $('#prj-sel').options[PROJ.indexOf(P)]; if (o) o.textContent = P.name || '(ไม่มีชื่อ)'; }
  });
  $('#btn-logo').addEventListener('click', () => $('#pj-logo-file').click());
  $('#btn-logo-del').addEventListener('click', () => { P.logo = ''; fillProjForm(); });
  $('#pj-logo-file').addEventListener('change', e => {
    const file = e.target.files && e.target.files[0]; e.target.value = '';
    if (!file) return;
    if (!/^image\/(png|jpeg)$/.test(file.type)) { note('รองรับเฉพาะไฟล์ JPG หรือ PNG', 'bad'); return; }
    const rd = new FileReader();
    rd.onload = () => {
      const img = new Image();
      img.onload = () => {
        const sc = Math.min(1, 420 / Math.max(img.width, img.height)), c = document.createElement('canvas');
        c.width = Math.max(1, Math.round(img.width * sc)); c.height = Math.max(1, Math.round(img.height * sc));
        const g = c.getContext('2d'), png = file.type === 'image/png';
        if (!png) { g.fillStyle = '#fff'; g.fillRect(0, 0, c.width, c.height); }
        g.drawImage(img, 0, 0, c.width, c.height);
        P.logo = c.toDataURL(png ? 'image/png' : 'image/jpeg', 0.9); fillProjForm(); schedule(true); note('ใส่โลโก้แล้ว', 'ok');
      };
      img.onerror = () => note('อ่านไฟล์ภาพไม่ได้', 'bad');
      img.src = rd.result;
    };
    rd.readAsDataURL(file);
  });

  /* ---- panels inside a project ---- */
  function selectPanel(i) { P.pi = i; PD = P.panels[i]; syncPanelForm(); drawPanel(); renderPanelSel(); }
  $('#pn-sel').addEventListener('change', e => selectPanel(+e.target.value));
  $('#pn-sel').addEventListener('input', e => e.stopPropagation());
  $('#btn-pn-newp').addEventListener('click', () => { P.panels.push(blankPanel('แผงที่ ' + (P.panels.length + 1))); selectPanel(P.panels.length - 1); });
  $('#btn-pn-dup').addEventListener('click', () => { const p = clone(PD); p.id = uid(); p.name = (PD.name || 'แผง') + ' (สำเนา)'; P.panels.push(p); selectPanel(P.panels.length - 1); });
  armBtn($('#btn-pn-delp'), 'ลบแผงนี้', 'กดอีกครั้งเพื่อลบแผง', () => { if (P.panels.length < 2) return; P.panels.splice(P.pi, 1); selectPanel(Math.min(P.pi, P.panels.length - 1)); });
  $('#pn-name').addEventListener('input', () => { const o = $('#pn-sel').options[P.pi]; if (o) o.textContent = PD.name || '(ไม่มีชื่อ)'; });

  /* ---- home ---- */
  const TILE_D = { project: 'ชื่อโครงการ บริษัท ผู้จัดทำ โลโก้', sizing: 'เลือกขนาดสายตามกระแส วิธีเดินสาย และแรงดันตก', panel: 'ออกแบบทั้งแผง สมดุลเฟส แรงดันตกรวม', vd: 'แรงดันตกหลายช่วงสายจากเมนถึงโหลด', conduit: 'เลือกขนาดท่อร้อยสายตามพื้นที่สาย', wireway: 'เลือกรางเดินสายและตรวจเปอร์เซ็นต์เต็ม', tray: 'เลือกความกว้างรางเคเบิล', ground: 'ขนาดสายดินและสายต่อหลักดิน', sched: 'วงจรที่คำนวณไว้ในโครงการนี้', report: 'ออกรายงาน PDF / XLSX / JPG', tables: 'ตารางจากคู่มือ วสท. ที่ใช้คำนวณ', guide: 'ขั้นตอนใช้งานพร้อมแผนผัง Flow Chart' };
  function renderHome() {
    $('#home-proj').innerHTML = `<div class="kv"><span>โครงการที่เปิดอยู่</span><b>${esc(P.name || '-')}</b></div><div class="kv"><span>บริษัทผู้จัดทำ</span><b>${esc(P.company || '-')}</b></div><div class="kv"><span>แผงในโครงการ</span><b>${P.panels.length} แผง · ${P.panels.reduce((a, p) => a + p.rows.length, 0)} วงจร</b></div>`;
  }
  $('#app-icon').src = window.EC_ICON; $('#home-img').src = window.EC_ICON;
  $('#home-tiles').innerHTML = TABS.filter(t => t[0] !== 'home').map(([k, l]) => `<button type="button" class="tile" data-go="${k}"><b>${esc(l)}</b><span>${esc(TILE_D[k] || '')}</span></button>`).join('');
  $('#tab-guide').addEventListener('click', e => { const b = e.target.closest('[data-go]'); if (b) go(b.dataset.go); });
  $('#home-tiles').addEventListener('click', e => { const b = e.target.closest('[data-go]'); if (b) go(b.dataset.go); });

  /* ---- label cells of card tables from their headers ---- */
  function labelCards() {
    $$('table.cards').forEach(tb => {
      const ths = $$('thead th', tb).map(h => h.textContent.trim());
      $$('tbody tr', tb).forEach(tr => $$(':scope > td', tr).forEach((td, i) => { const l = ths[i]; if (l && td.dataset.l !== l && !td.classList.contains('empty')) td.dataset.l = l; }));
    });
  }
  let lbT = 0;
  new MutationObserver(() => { cancelAnimationFrame(lbT); lbT = requestAnimationFrame(labelCards); }).observe(document.body, { childList: true, subtree: true });

  /* ================= REPORT ================= */
  function panelData(pd) {
    const oPD = PD, oPR = PR;
    PD = pd;
    try { const t = panelTable(), meta = panelMeta(), r = PR; return { t, meta, PR: r }; }
    finally { PD = oPD; PR = oPR; }
  }
  const isNum = v => typeof v === 'number' && isFinite(v);
  function chunk(arr, first, rest) { const out = []; let i = 0, n = first; do { out.push(arr.slice(i, i + n)); i += n; n = rest; } while (i < arr.length); return out; }
  function rpTable(head, rows, badCol) {
    return `<table class="rp-t"><thead><tr>${head.map(h => `<th>${esc(h)}</th>`).join('')}</tr></thead><tbody>${rows.map(r => `<tr>${r.map((c, i) => `<td class="${isNum(c) ? 'n' : ''}${badCol === i && c ? ' bad' : ''}">${esc(c === '' || c == null ? '-' : c)}</td>`).join('')}</tr>`).join('')}</tbody></table>`;
  }
  const NOTES_HTML = `<h2>หลักเกณฑ์การคำนวณและหมายเหตุ</h2><ol class="rp-notes">
    <li>ขนาดสายเลือกจาก It ≥ In / (Ca × Cg) โดยเลือกขนาดเล็กที่สุดที่ตารางกระแสให้ค่าไม่น้อยกว่า It ตามวิธีในคู่มือการติดตั้งระบบไฟฟ้า (หัวข้อ 2.8) ซึ่งอ้างอิงมาตรฐานการติดตั้งทางไฟฟ้าสำหรับประเทศไทย พ.ศ. 2564 ของ วสท.</li>
    <li>ค่าตัวคูณ Ca (อุณหภูมิ) และ Cg (การจัดกลุ่มวงจร) อ่านจากตาราง 5-43, 5-44, 5-8, 5-40, 5-41, 5-45, 5-46 ตามวิธีเดินสาย</li>
    <li>แรงดันตกคำนวณจากค่า mV/A/m ในตาราง 9.1–9.4 ที่ 230 V (1 เฟส) หรือ 400 V (3 เฟส) เกณฑ์วงจรย่อย/สายป้อนที่ตั้งไว้ (เช่น 2–3%) เป็นแนวทางการออกแบบ ไม่ใช่ข้อบังคับ มาตรฐาน วสท. ข้อ 3.6 กำหนดเฉพาะแรงดันตกรวมจากมิเตอร์/แผงเมนถึงโหลดสุดท้ายไม่เกิน 5%</li>
    <li>สายดินของบริภัณฑ์เลือกตามตาราง 4.2 และไม่ใหญ่กว่าสายเส้นไฟของวงจร</li>
    <li>ผลคำนวณขนาดสายสมมติ 50 Hz ไม่รวมฮาร์มอนิก และตัวนำกระแสตามจำนวนแกนที่แสดงในสเปก การตรวจ Icu และสายทนลัดวงจรทำเมื่อกรอก Isc เท่านั้น ผู้ลงนามต้องตรวจสอบอีกครั้ง</li>
    <li>เกณฑ์ความไม่สมดุลของโหลดระหว่างเฟส 20% เป็นแนวปฏิบัติทั่วไป ไม่ได้กำหนดไว้ในมาตรฐาน</li>
    <li>สายดินตาราง 4-2: ถ้าสายดินขนาด 2.5 หรือ 4 ตร.มม. และวงจรสาขายาวเกิน 30 ม. ต้องตรวจอิมพีแดนซ์วงรอบลัดวงจรลงดิน (ภาคผนวก ญ)</li>
    <li>ที่ความถี่ 400 Hz ให้คูณกระแสที่ตารางด้วย 0.5 · เดินสายหลายวิธีในเส้นทางเดียว ให้ใช้ค่ากระแสของวิธีที่ระบายความร้อนได้แย่ที่สุด (ข้อ 5.25.1.9) · ตาราง 5-8 มีข้อยกเว้นการนับสาย (n/2, n/3, โหลดไม่เกิน 30%) และท่อสั้น (นิปเปิลไม่เกิน 0.6 ม.) ให้ตรวจหมายเหตุในมาตรฐาน</li>
    <li>รายงานนี้เป็นผลการคำนวณเบื้องต้น ผู้ออกแบบต้องตรวจสอบกับมาตรฐานฉบับจริง เงื่อนไขหน้างาน และข้อกำหนดของการไฟฟ้าก่อนนำไปใช้ในแบบ ไม่ครอบคลุมสายอะลูมิเนียม สายเอ็มไอ และสายอ่อน</li></ol>`;
  function reportItems() {
    const R = P.rep, items = [];
    P.panels.forEach(pd => {
      if (R.panels[pd.id] === false) return;
      const d = panelData(pd), cols = d.t.head, three = d.PR.three;
      const badCol = cols.length - 1;
      const meta = d.meta.filter(m => m[0] !== 'ชื่อแผง');
      if (three) meta.push(['สมดุลโหลด L1 / L2 / L3 (A)', `${f(d.PR.ph[1], 1)} / ${f(d.PR.ph[2], 1)} / ${f(d.PR.ph[3], 1)} · ไม่สมดุล ${f(d.PR.unb, 1)}%`]);
      const kv = `<div class="rp-kv">${meta.map(m => `<div><span>${esc(m[0])}</span><b>${esc(m[1] === '' ? '-' : m[1])}</b></div>`).join('')}</div>`;
      chunk(d.t.rows, 9, 16).forEach((rows, i) => {
        items.push({ sec: 'แผง ' + (pd.name || ''), html: `<h2>แผง ${esc(pd.name || '')}${i ? ' (ต่อ)' : ''}</h2>${i ? '' : kv}${rpTable(cols, rows, badCol)}` });
      });
    });
    if (R.sched && SCHED.length) {
      chunk(SCHED.map(r => SCOLS.map(([k]) => r[k] == null ? '' : r[k])), 16, 16).forEach((rows, i) => {
        items.push({ sec: 'ตารางวงจรจากเครื่องคำนวณขนาดสาย', html: `<h2>ตารางวงจรจากเครื่องคำนวณขนาดสาย${i ? ' (ต่อ)' : ''}</h2>${rpTable(SCOLS.map(c => c[1]), rows, -1)}` });
      });
    }
    if (R.notes) items.push({ sec: 'หลักเกณฑ์การคำนวณและหมายเหตุ', html: NOTES_HTML });
    return items;
  }
  function reportPages() {
    const R = P.rep, items = reportItems(), off = R.cover ? 1 : 0, total = items.length + off;
    const wrap = (body, n, cls) => {
      const logo = P.logo ? `<img class="rp-logo" src="${P.logo}" alt="">` : '';
      return `<div class="rp-page ${cls || ''}"><div class="rp-head">${logo}<div class="rp-co"><b>${esc(P.company || ' ')}</b><span>${P.preparer ? 'ผู้จัดทำ: ' + esc(P.preparer) : ' '}</span></div><div class="rp-ttl"><b>รายงานการคำนวณระบบไฟฟ้า</b><span>${esc(P.name || '')}${P.date ? ' · ' + esc(thDate(P.date)) : ''}</span></div></div><div class="rp-body">${body}</div><div class="rp-foot"><span>${P.docno ? 'เลขที่เอกสาร ' + esc(P.docno) + ' · ' : ''}Electrical Calculator · อ้างอิงมาตรฐานการติดตั้งทางไฟฟ้าสำหรับประเทศไทย (วสท.) พ.ศ. 2564</span><span>หน้า ${n} / ${total}</span></div></div>`;
    };
    const pages = [];
    if (R.cover) {
      const toc = [], seen = {};
      items.forEach((it, i) => { if (!seen[it.sec]) { seen[it.sec] = 1; toc.push([it.sec, i + 1 + off]); } });
      const info = [['ชื่อโครงการ', P.name], ['เจ้าของงาน / ลูกค้า', P.client], ['สถานที่ก่อสร้าง', P.site], ['เลขที่เอกสาร', P.docno], ['วันที่', thDate(P.date)], ['บริษัทผู้จัดทำ', P.company], ['ผู้จัดทำรายงาน', P.preparer], ['ผู้ตรวจสอบ', P.checker], ['หมายเหตุ', P.notes]].filter(r => r[1]);
      const cover = `<div class="rp-cover"><h1>รายงานการคำนวณระบบไฟฟ้า</h1><div class="en">Electrical Calculation Report</div><table class="rp-info">${info.map(r => `<tr><td>${esc(r[0])}</td><td>${esc(r[1])}</td></tr>`).join('')}</table><h3>สารบัญ</h3><ul class="rp-toc">${toc.map(t => `<li><span>${esc(t[0])}</span><span>หน้า ${t[1]}</span></li>`).join('')}</ul><div class="rp-sign"><div><i></i>ผู้จัดทำ${P.preparer ? '<br>(' + esc(P.preparer) + ')' : ''}</div><div><i></i>ผู้ตรวจสอบ${P.checker ? '<br>(' + esc(P.checker) + ')' : ''}</div></div></div>`;
      pages.push(wrap(cover, 1, 'cover'));
    }
    items.forEach((it, i) => pages.push(wrap(it.html, i + 1 + off)));
    if (!pages.length) pages.push(wrap('<h2>ยังไม่ได้เลือกเนื้อหา</h2><p>ติ๊กเลือกเนื้อหาที่ต้องการในรายงานทางด้านซ้าย</p>', 1));
    return pages;
  }
  function renderReport() {
    const R = P.rep;
    $('#rp-opts').innerHTML = `<label class="chk"><input type="checkbox" data-r="cover"${R.cover ? ' checked' : ''}><span>หน้าปกและสารบัญ</span></label>` +
      P.panels.map(p => `<label class="chk"><input type="checkbox" data-p="${esc(p.id)}"${R.panels[p.id] === false ? '' : ' checked'}><span>แผง ${esc(p.name || '')} (${p.rows.length} วงจร)</span></label>`).join('') +
      `<label class="chk"><input type="checkbox" data-r="sched"${R.sched ? ' checked' : ''}><span>ตารางวงจรจากเครื่องคำนวณขนาดสาย (${SCHED.length} วงจร)</span></label>` +
      `<label class="chk"><input type="checkbox" data-r="notes"${R.notes ? ' checked' : ''}><span>หลักเกณฑ์การคำนวณและหมายเหตุ</span></label>`;
    const pages = reportPages();
    $('#rp-prev').innerHTML = pages.map(h => `<div class="rp-wrap">${h}</div>`).join('');
    const sel = $('#rp-jpgpage'), old = sel.value;
    sel.innerHTML = `<option value="all">ทุกหน้า (ต่อกัน)</option>` + pages.map((_, i) => `<option value="${i}">หน้า ${i + 1}</option>`).join('');
    if ([...sel.options].some(o => o.value === old)) sel.value = old;
    fitPreview();
  }
  function fitPreview() {
    const box = $('#rp-prev'); if (!box || !box.clientWidth) return;
    const s = Math.min(1, box.clientWidth / 1123);
    $$('.rp-wrap', box).forEach(w => { w.style.width = 1123 * s + 'px'; w.style.height = 794 * s + 'px'; const pg = w.firstElementChild; pg.style.transform = `scale(${s})`; });
  }
  window.addEventListener('resize', fitPreview);
  $('#rp-opts').addEventListener('change', e => {
    const t = e.target, R = P.rep;
    if (t.dataset.r) R[t.dataset.r] = t.checked; else if (t.dataset.p) R.panels[t.dataset.p] = t.checked;
    renderReport();
  });
  $('#btn-rp-edit').addEventListener('click', () => go('project'));

  /* ================= EXPORT ================= */
  const safeName = s => (s || 'โครงการ').replace(/[\\/:*?"<>|]+/g, '_').trim().slice(0, 80) || 'โครงการ';
  async function runExport(btn, fn) {
    const o = btn.dataset.o || btn.textContent; btn.dataset.o = o; btn.disabled = true; btn.textContent = 'กำลังสร้างไฟล์…';
    let msg = 'บันทึกแล้ว';
    try { if (!DL) throw Object.assign(new Error('nodl'), { code: 'unavailable' }); await fn(); }
    catch (e) { msg = e && e.code === 'declined' ? 'ยกเลิก' : e && e.message === 'lib' ? 'โหลดไลบรารีไม่สำเร็จ' : 'ส่งออกไม่ได้'; if (!(e && e.code === 'declined')) console.error(e); }
    btn.disabled = false; btn.textContent = msg; setTimeout(() => { btn.textContent = o; }, 2400);
  }
  async function renderCanvases(scale, only) {
    if (!window.html2canvas) throw new Error('lib');
    const host = document.createElement('div'); host.className = 'rp-off'; host.innerHTML = reportPages().join(''); document.body.appendChild(host);
    try {
      if (document.fonts && document.fonts.ready) await document.fonts.ready;
      const out = [], els = $$('.rp-page', host);
      for (let i = 0; i < els.length; i++) { if (only != null && only !== i) continue; out.push(await window.html2canvas(els[i], { scale, backgroundColor: '#ffffff', logging: false })); }
      return out;
    } finally { host.remove(); }
  }
  const toBlob = (c, type, q) => new Promise((res, rej) => c.toBlob(b => b ? res(b) : rej(new Error('blob')), type, q));
  $('#btn-rp-pdf').addEventListener('click', e => runExport(e.currentTarget, async () => {
    if (!window.jspdf) throw new Error('lib');
    const cv = await renderCanvases(2), doc = new window.jspdf.jsPDF({ orientation: 'landscape', unit: 'mm', format: 'a4', compress: true });
    cv.forEach((c, i) => { if (i) doc.addPage('a4', 'landscape'); doc.addImage(c.toDataURL('image/jpeg', 0.92), 'JPEG', 0, 0, 297, 210); });
    await DL.save({ filename: safeName(P.name) + '_รายงาน.pdf', data: doc.output('blob') });
  }));
  $('#btn-rp-jpg').addEventListener('click', e => runExport(e.currentTarget, async () => {
    const v = $('#rp-jpgpage').value, all = v === 'all', n = $('#rp-jpgpage').options.length - 1;
    const cv = await renderCanvases(all ? (n > 8 ? 1.1 : 1.5) : 2, all ? null : +v);
    let c = cv[0];
    if (cv.length > 1) { c = document.createElement('canvas'); c.width = cv[0].width; c.height = cv.reduce((a, x) => a + x.height, 0); const g = c.getContext('2d'); g.fillStyle = '#fff'; g.fillRect(0, 0, c.width, c.height); let y = 0; cv.forEach(x => { g.drawImage(x, 0, y); y += x.height; }); }
    await DL.save({ filename: safeName(P.name) + '_รายงาน' + (all ? '' : '_หน้า' + (+v + 1)) + '.jpg', data: await toBlob(c, 'image/jpeg', 0.92) });
  }));

  /* ---- xlsx ---- */
  function buildWB(withData) {
    const X = window.XLSX; if (!X) throw new Error('lib');
    const wb = X.utils.book_new(), used = new Set(), R = P.rep;
    const sn = base => { let n = String(base).replace(/[\[\]:*?\/\\]/g, ' ').replace(/\s+/g, ' ').trim().slice(0, 28) || 'Sheet', k = n, i = 2; while (used.has(k.toLowerCase())) k = n.slice(0, 25) + '_' + (i++); used.add(k.toLowerCase()); return k; };
    const widths = aoa => { const w = []; aoa.forEach(r => r.forEach((c, i) => { const l = String(c == null ? '' : c).length * 1.15 + 2; w[i] = Math.max(w[i] || 8, Math.min(60, l)); })); return w.map(x => ({ wch: x })); };
    const add = (name, aoa) => { const ws = X.utils.aoa_to_sheet(aoa); ws['!cols'] = widths(aoa); X.utils.book_append_sheet(wb, ws, sn(name)); };
    add('ข้อมูลโครงการ', [['รายงานการคำนวณระบบไฟฟ้า'], [], ['ชื่อโครงการ', P.name], ['เจ้าของงาน / ลูกค้า', P.client], ['สถานที่ก่อสร้าง', P.site], ['เลขที่เอกสาร', P.docno], ['วันที่', thDate(P.date)], ['บริษัทผู้จัดทำ', P.company], ['ผู้จัดทำรายงาน', P.preparer], ['ผู้ตรวจสอบ', P.checker], ['หมายเหตุ', P.notes]]);
    P.panels.forEach(pd => {
      if (!withData && R.panels[pd.id] === false) return;
      const d = panelData(pd);
      add('แผง ' + (pd.name || ''), [['แผง', pd.name], ...d.meta.filter(m => m[0] !== 'ชื่อแผง'), [], d.t.head, ...d.t.rows]);
    });
    if (SCHED.length && (withData || R.sched)) add('ตารางวงจร', [SCOLS.map(c => c[1]), ...SCHED.map(r => SCOLS.map(([k]) => r[k] == null ? '' : r[k]))]);
    if (withData) {
      collect();
      const json = JSON.stringify(P), rows = [['EC-DATA', 'v1', 'ห้ามแก้ไขชีตนี้ ใช้สำหรับเปิดโครงการกลับมาในโปรแกรม Electrical Calculator']];
      for (let i = 0; i < json.length; i += 30000) rows.push([json.slice(i, i + 30000)]);
      const ws = X.utils.aoa_to_sheet(rows); X.utils.book_append_sheet(wb, ws, 'EC_DATA');
      wb.Workbook = { Sheets: wb.SheetNames.map(n => ({ Hidden: n === 'EC_DATA' ? 1 : 0 })) };
    }
    return wb;
  }
  async function saveXlsx(withData, suffix, mode) {
    const wb = buildWB(withData), buf = window.XLSX.write(wb, { bookType: 'xlsx', type: 'array' });
    await DL.save({ filename: safeName(P.name) + suffix + '.xlsx', data: buf, mode });
  }
  $('#btn-prj-save').addEventListener('click', e => runExport(e.currentTarget, () => { commitNow(); return saveXlsx(true, ''); }));
  $('#btn-rp-xlsx').addEventListener('click', e => runExport(e.currentTarget, () => saveXlsx(false, '_รายงาน')));
  $('#btn-prj-open').addEventListener('click', () => $('#prj-file').click());
  $('#prj-file').addEventListener('change', async e => {
    const file = e.target.files && e.target.files[0]; e.target.value = '';
    if (!file) return;
    try {
      if (!window.XLSX) throw new Error('lib');
      const wb = window.XLSX.read(await file.arrayBuffer(), { type: 'array' }), ws = wb.Sheets['EC_DATA'];
      if (!ws) { note('ไฟล์นี้ไม่ได้บันทึกจาก Electrical Calculator (ไม่พบข้อมูลโครงการ) ใช้ไฟล์จากปุ่ม “บันทึกเป็น xlsx” เท่านั้น', 'bad'); return; }
      const rows = window.XLSX.utils.sheet_to_json(ws, { header: 1 });
      if (!rows.length || rows[0][0] !== 'EC-DATA') { note('รูปแบบข้อมูลในไฟล์ไม่ถูกต้อง', 'bad'); return; }
      const p = normalizeProject(JSON.parse(rows.slice(1).map(r => r[0] == null ? '' : String(r[0])).join('')));
      p.id = uid(); if (PROJ.some(x => x.name === p.name)) p.name += ' (นำเข้า)';
      commitNow(); PROJ.push(p); switchProject(p.id); go('home'); note('เปิดโครงการ “' + p.name + '” แล้ว', 'ok');
    } catch (err) { console.error(err); note(err && err.message === 'lib' ? 'โหลดไลบรารีอ่านไฟล์ xlsx ไม่สำเร็จ ตรวจสอบอินเทอร์เน็ตแล้วลองใหม่' : 'เปิดไฟล์ไม่ได้ ไฟล์อาจเสียหาย', 'bad'); }
  });

  /* ---- result shortcut button on small screens ---- */
  let resVisible = true;
  function updFab() {
    const b = $('#fab-res'), v = $('#r-sizing .vnum');
    const show = CUR === 'sizing' && v && window.innerWidth < 960 && !resVisible;
    b.hidden = !show;
    if (show) b.textContent = 'ผลลัพธ์ ' + v.textContent.trim() + ' ตร.มม. ↓';
  }
  $('#fab-res').addEventListener('click', () => $('#r-sizing').scrollIntoView({ behavior: 'smooth', block: 'start' }));
  if ('IntersectionObserver' in window) new IntersectionObserver(en => { resVisible = en[0].isIntersecting; updFab(); }, { threshold: 0.05 }).observe($('#r-sizing'));
  window.addEventListener('resize', updFab);
  new MutationObserver(updFab).observe($('#r-sizing'), { childList: true, subtree: true });

  /* ---- standalone (Android / browser) file saving ---- */
  function standaloneDL() {
    const Cap = window.Capacitor, native = !!(Cap && Cap.isNativePlatform && Cap.isNativePlatform());
    const b64 = async data => {
      let bytes;
      if (typeof data === 'string') bytes = new TextEncoder().encode(data);
      else if (data instanceof Blob) bytes = new Uint8Array(await data.arrayBuffer());
      else if (data instanceof ArrayBuffer) bytes = new Uint8Array(data);
      else bytes = new Uint8Array(data.buffer, data.byteOffset, data.byteLength);
      let s = ''; for (let i = 0; i < bytes.length; i += 0x8000) s += String.fromCharCode.apply(null, bytes.subarray(i, i + 0x8000));
      return btoa(s);
    };
    return {
      save: async ({ filename, data, mode: mode0 }) => {
        if (native) {
          const FSv = Cap.Plugins.FolderSaver, ext = (filename.split('.').pop() || '').toLowerCase();
          const mime = { xlsx: 'application/vnd.openxmlformats-officedocument.spreadsheetml.sheet', pdf: 'application/pdf', jpg: 'image/jpeg', jpeg: 'image/jpeg', png: 'image/png', csv: 'text/csv', html: 'text/html' }[ext] || 'application/octet-stream';
          let mode = mode0 || svMode();
          if (!FSv && mode !== 'share') mode = 'share';
          const cancelled = e => /cancel/i.test(String(e && (e.message || e)));
          if (mode === 'share') {
            const FS = Cap.Plugins.Filesystem, SH = Cap.Plugins.Share;
            const r = await FS.writeFile({ path: filename, data: await b64(data), directory: 'CACHE' });
            try { await SH.share({ title: filename, url: r.uri, dialogTitle: 'บันทึกหรือส่งไฟล์' }); }
            catch (e) { if (cancelled(e)) throw { code: 'declined' }; throw e; }
            return { status: 'saved' };
          }
          const payload = { filename, mime, data: await b64(data) };
          try {
            if (mode === 'as') { await FSv.saveAs(payload); note('บันทึกไฟล์ “' + filename + '” แล้ว', 'ok'); return { status: 'saved' }; }
            let r;
            try { r = await FSv.saveToFolder(payload); }
            catch (e) { if (!/NO_FOLDER/.test(String(e && (e.message || e)))) throw e; await pickSaveFolder(); r = await FSv.saveToFolder(payload); }
            note('บันทึกแล้วที่ ' + (r.folder || 'โฟลเดอร์ของแอป') + ' / ' + filename, 'ok'); return { status: 'saved' };
          } catch (e) { if (cancelled(e)) throw { code: 'declined' }; throw e; }
        }
        const blob = data instanceof Blob ? data : new Blob([data]), a = document.createElement('a');
        a.href = URL.createObjectURL(blob); a.download = filename; document.body.appendChild(a); a.click();
        setTimeout(() => { URL.revokeObjectURL(a.href); a.remove(); }, 1500);
        return { status: 'saved' };
      }
    };
  }
  const isNative = () => { const C = window.Capacitor; return !!(C && C.isNativePlatform && C.isNativePlatform()); };
  const svMode = () => { try { return localStorage.getItem('ec-savemode') || 'folder'; } catch (e) { return 'folder'; } };
  async function refreshSaveFolder() {
    const FSv = window.Capacitor && window.Capacitor.Plugins && window.Capacitor.Plugins.FolderSaver; if (!FSv) return;
    try { const r = await FSv.getFolder(); $('#sv-path').textContent = r && r.label ? r.label : 'ยังไม่ได้เลือก'; } catch (e) { }
  }
  async function pickSaveFolder() {
    const FSv = window.Capacitor.Plugins.FolderSaver;
    const r = await FSv.pickFolder(); await refreshSaveFolder(); return r;
  }
  (function initSaveUi() {
    if (!isNative()) return;
    $$('.native-only').forEach(el => { el.hidden = false; });
    $('#sv-mode').value = svMode();
    $('#sv-mode').addEventListener('change', e => { try { localStorage.setItem('ec-savemode', e.target.value); } catch (x) { } });
    $('#btn-sv-pick').addEventListener('click', async () => { try { await pickSaveFolder(); note('ตั้งโฟลเดอร์เก็บไฟล์แล้ว', 'ok'); } catch (e) { if (!/cancel/i.test(String(e && (e.message || e)))) note('เลือกโฟลเดอร์ไม่ได้', 'bad'); } });
    $('#btn-prj-saveas').addEventListener('click', e => runExport(e.currentTarget, () => { commitNow(); return saveXlsx(true, '', 'as'); }));
    refreshSaveFolder();
  })();
  window.__ecStandaloneDL = standaloneDL;
  (function androidBack() {
    const Cap = window.Capacitor, A = Cap && Cap.isNativePlatform && Cap.isNativePlatform() && Cap.Plugins && Cap.Plugins.App;
    if (A) A.addListener('backButton', () => { if (CUR !== 'home') go('home'); else A.exitApp(); });
  })();

  hooks.tab = id => { updFab();  if (!P) return; if (id === 'report') renderReport(); if (id === 'home') renderHome(); };

  function startProjects() {
    DEF_CALC = captureCalc();
    let st = null; try { st = JSON.parse(localStorage.getItem('ec-projects') || 'null'); } catch (e) { st = null; }
    if (st && Array.isArray(st.list) && st.list.length) {
      PROJ = st.list.map(normalizeProject); P = PROJ.find(x => x.id === st.cur) || PROJ[0];
    } else {
      let oPD = null, oS = []; try { oPD = JSON.parse(localStorage.getItem('eit-panel') || 'null'); oS = JSON.parse(localStorage.getItem('eit-sched') || '[]'); } catch (e) { }
      P = normalizeProject({ name: 'โครงการตัวอย่าง', panels: [oPD && oPD.rows && oPD.fd ? oPD : clone(PD0)], sched: Array.isArray(oS) ? oS : [], calc: clone(DEF_CALC) });
      PROJ = [P];
    }
    applyProject(P); collect(); cur = JSON.stringify(P); persist(); updBtns();
    let t = location.hash.slice(1); if (!TABS.some(x => x[0] === t)) { try { t = localStorage.getItem('ec-tab') || ''; } catch (e) { t = ''; } }
    showTab(TABS.some(x => x[0] === t) ? t : 'home');
    setTimeout(labelCards, 0);
  }


  /* ================= init ================= */
  $('#s-in').value = 32; $('#s-ib').value = 28; $('#s-circuits').value = 2; $('#s-len').value = 40;
  syncSizingUI(); renderSizing(); syncPanelForm(); drawPanel(); drawVd(); renderConduit(); renderWireway(); renderTray(); renderGround();
  startProjects();
})();

</script>
</body></html>
